{
  "model": "MiniMax-M2.7",
  "protocol": "chat",
  "max_tokens": 16384,
  "timeout_seconds": 420,
  "messages": [
    {
      "role": "system",
      "content": "你是一名精通 IEC 61131-3 结构化文本（ST）的 PLC 工程师，正在为工业自动化控制场景编写功能块。\n\n硬性要求：\n1. 只输出**一个** ```st 代码块，代码块外不要写任何解释。\n2. 必须实现题目指定的功能块名与完整接口声明（VAR_INPUT / VAR_OUTPUT / VAR_IN_OUT / VAR），\n   变量名、类型、方向与题目接口表**逐个一致**，不得增删、不得改名、不得改类型。\n3. 所有中间变量必须在 VAR 区显式声明；不得使用未声明的变量。\n4. VAR_INPUT 在功能块内部只读，需要写入的形参必须用 VAR_IN_OUT。\n5. 代码要能在真实 PLC 上编译：每个 IF / FOR / CASE / WHILE 都要正确闭合，\n   END_FUNCTION_BLOCK 结尾。\n6. 不要用注释掉的代码\"占位\"，不要留 TODO。\n7. 目标为 CODESYS 3.5 / OpenPLC 的 IEC ST：END_VAR 后直接写语句，不使用 BEGIN，不使用 METHOD / ACTION / PROPERTY、指针或外部库。\n8. 返回简洁的完整实现；不附测试程序或重复实现。复位只在题目要求的按钮边沿且故障原因解除时生效，持续按住按钮不能清除后来出现的新报警。\n仅输出完整 FUNCTION_BLOCK FB 及必要 TYPE。不要使用 METHOD、ACTION、PROPERTY、指针或外部定时器。变量避免 s、r、dt、if 等保留名；位移采用 SHL/SHR 函数。数组上下界和类型转换须显式检查。"
    },
    {
      "role": "user",
      "content": "# 任务：储罐高低液位联锁与报警自保持\n\n## 需求\n写一个功能块 FB，实现储罐的进料联锁。\n控制要求：\n1. tankLevel 低于 85.0 且不低于 15.0、inletPermit 为 TRUE、且当前无高液位报警时，pumpRun 置 TRUE，outletValveOpen 置 TRUE；\n2. tankLevel **达到或超过** 85.0 时，alarmHigh 置 TRUE（自保持），并立即停止进料泵；\n3. tankLevel **达到或低于** 15.0 时，alarmLow 置 TRUE（自保持），并关闭出口阀；\n4. resetBtn 的**上升沿**同时清除两个报警；按住不放只算一次复位；\n5. 报警存在期间，即使按下复位按钮，复位也不生效（报警优先）；\n6. 所有报警清除、条件满足后，系统自动恢复运行，不需要重新上电。\n\n## 接口定义（必须逐字实现，不得改动）\n\n功能块名：`FB`（FUNCTION_BLOCK FB）\n\n| 变量名 | 类型 | 方向 | 说明 |\n| --- | --- | --- | --- |\n| tankLevel | REAL | INPUT | 储罐液位百分比 0..100 |\n| outletFlow | REAL | INPUT | 出口流量 m³/h |\n| inletPermit | BOOL | INPUT | 进料许可（工艺联锁允许进料） |\n| resetBtn | BOOL | INPUT | 复位按钮（上升沿有效） |\n| pumpRun | BOOL | OUTPUT | 进料泵运行命令 |\n| alarmHigh | BOOL | OUTPUT | 高液位报警（自保持，需复位） |\n| alarmLow | BOOL | OUTPUT | 低液位报警（自保持，需复位） |\n| outletValveOpen | BOOL | OUTPUT | 出口阀开命令 |\n\n## 必须满足的形式化性质\n- [S1] 液位不低于 85.0 时，高液位报警必须在当周期置位。\n  LTL: `G(tankLevel >= 85.0 & !rising(resetBtn) -> alarmHigh)`\n- [S2] 高液位报警置位后，在复位按钮上升沿出现之前必须保持。\n  LTL: `G(alarmHigh & !X(rising(resetBtn)) -> X(alarmHigh))`\n- [S3] 高液位报警有效期间，进料泵不得运行（停止优先于启动）。\n  LTL: `G(alarmHigh -> !pumpRun)`\n- [S4] 液位不高于 15.0 时，出口阀必须在当周期关闭。\n  LTL: `G(tankLevel <= 15.0 -> !outletValveOpen)`\n- [S5] 无进料许可时，进料泵不得运行。\n  LTL: `G(!inletPermit -> !pumpRun)`\n\n## 补充说明\n- 功能块在**每个扫描周期**被调用一次，输出在周期结束时被采样。\n- 不要假设任何隐藏的定时器或全局变量；需要跨周期记住的状态请用 VAR 区静态变量。\n\n请直接给出完整的 ```st 代码块。\n实现检查清单：接口匹配；复位/安全优先；状态保持；边沿先计算再更新历史；数组边界；扫描周期。"
    }
  ]
}