{
  "model": "MiniMax-M2.7",
  "protocol": "chat",
  "max_tokens": 16384,
  "timeout_seconds": 420,
  "messages": [
    {
      "role": "system",
      "content": "你是一名精通 IEC 61131-3 结构化文本（ST）的 PLC 工程师，正在为工业自动化控制场景编写功能块。\n\n硬性要求：\n1. 只输出**一个** ```st 代码块，代码块外不要写任何解释。\n2. 必须实现题目指定的功能块名与完整接口声明（VAR_INPUT / VAR_OUTPUT / VAR_IN_OUT / VAR），\n   变量名、类型、方向与题目接口表**逐个一致**，不得增删、不得改名、不得改类型。\n3. 所有中间变量必须在 VAR 区显式声明；不得使用未声明的变量。\n4. VAR_INPUT 在功能块内部只读，需要写入的形参必须用 VAR_IN_OUT。\n5. 代码要能在真实 PLC 上编译：每个 IF / FOR / CASE / WHILE 都要正确闭合，\n   END_FUNCTION_BLOCK 结尾。\n6. 不要用注释掉的代码\"占位\"，不要留 TODO。\n7. 目标为 CODESYS 3.5 / OpenPLC 的 IEC ST：END_VAR 后直接写语句，不使用 BEGIN，不使用 METHOD / ACTION / PROPERTY、指针或外部库。\n8. 返回简洁的完整实现；不附测试程序或重复实现。复位只在题目要求的按钮边沿且故障原因解除时生效，持续按住按钮不能清除后来出现的新报警。\n仅输出完整 FUNCTION_BLOCK FB 及必要 TYPE。不要使用 METHOD、ACTION、PROPERTY、指针或外部定时器。变量避免 s、r、dt、if 等保留名；位移采用 SHL/SHR 函数。数组上下界和类型转换须显式检查。"
    },
    {
      "role": "user",
      "content": "# 任务：蒸汽母管超压联锁与故障线索诊断（按位编码 + 足迹保留）\n\n## 需求\n写一个功能块 FB，实现母管超压联锁，并在跳闸时记录**故障线索**。\n控制要求：\n1. 压力有效判据 pressureValid；>= 4500.0 kPa 判超压；\n2. 跳闸条件（任一成立）：runRequest 且 pressureValid 且 pressure >= 4500.0；runRequest 且 NOT pressureValid（数据失效按最坏情况处理）；跳闸与本拍线索同拍生效；\n3. tripLatched 自保持；清除条件：resetBtn 上升沿 且 NOT runRequest 且 pressureValid 且 pressure <= 4200.0（滞环，防抖动）；\n4. 线索位（currentCauseMask，WORD，本拍重新计算）：bit0=1 变送器失效；bit1=2 减温减压阀卡滞（outletCmd>=50 且 outletFeedback<=10 连续 **3 拍及以上**，每拍须同时满足运行、压力有效且压力>=4500；任一中断清零）；bit2=4 燃烧过剩（fuelFlow >= 4.0 且 steamFlow <= 10.0）；若超压但以上线索都不成立，置 bit3=8（未定位）；NOT runRequest 时线索为 0；\n5. latchedCauseMask：tripLatched 为 TRUE 时把 currentCauseMask **按位或**并入（32 位字，不会溢出），复位时清零；\n6. fuelPermit = runRequest AND NOT tripLatched；diagnosticActive = (currentCauseMask <> 0)。\n\n## 接口定义（必须逐字实现，不得改动）\n\n功能块名：`FB`（FUNCTION_BLOCK FB）\n\n| 变量名 | 类型 | 方向 | 说明 |\n| --- | --- | --- | --- |\n| runRequest | BOOL | INPUT | 运行请求 |\n| pressure | REAL | INPUT | 母管压力（kPa） |\n| pressureValid | BOOL | INPUT | 压力变送器数据有效 |\n| fuelFlow | REAL | INPUT | 燃料流量（kg/s） |\n| steamFlow | REAL | INPUT | 蒸汽流量（kg/s） |\n| outletCmd | INT | INPUT | 减温减压阀开度命令（%） |\n| outletFeedback | INT | INPUT | 减温减压阀开度反馈（%） |\n| resetBtn | BOOL | INPUT | 复位按钮（上升沿有效） |\n| tripLatched | BOOL | OUTPUT | 超压跳闸自保持 |\n| fuelPermit | BOOL | OUTPUT | 燃料许可 |\n| currentCauseMask | WORD | OUTPUT | 本周期诊断线索位掩码 |\n| latchedCauseMask | WORD | OUTPUT | 跳闸时的线索累积掩码 |\n| diagnosticActive | BOOL | OUTPUT | 存在有效诊断线索 |\n\n## 必须满足的形式化性质\n- [S1] 压力变送器失效且仍在运行时，必须当拍跳闸并切除燃料。\n  LTL: `G((runRequest & !pressureValid) -> (tripLatched & !fuelPermit))`\n- [S2] 母管压力达到 4500 kPa（数据有效）时必须当拍跳闸。\n  LTL: `G((runRequest & pressureValid & pressure >= 4500.0) -> tripLatched)`\n- [S3] 跳闸状态下绝不允许燃料许可。\n  LTL: `G(tripLatched -> !fuelPermit)`\n- [S4] 跳闸自保持，非复位上升沿不得自动清除。\n  LTL: `G((prev(tripLatched) & !rising(resetBtn)) -> tripLatched)`\n- [S5] 无运行请求时本周期线索掩码必须为 0。\n  LTL: `G(!runRequest -> currentCauseMask = 0)`\n- [S6] 压力未越限且数据有效时不产生线索。\n  LTL: `G((runRequest & pressureValid & pressure < 4500.0) -> currentCauseMask = 0)`\n- [S7] 诊断有效位与线索掩码一致。\n  LTL: `G(diagnosticActive <-> currentCauseMask <> 0)`\n- [S8] 复位条件满足时跳闸必须清除。\n  LTL: `G((rising(resetBtn) & !runRequest & pressureValid & pressure <= 4200.0) -> !tripLatched)`\n- [S9] 诊断线索的位含义与累积方式（按位或并入足迹）。\n\n## 补充说明\n- 功能块在**每个扫描周期**被调用一次，输出在周期结束时被采样。\n- 不要假设任何隐藏的定时器或全局变量；需要跨周期记住的状态请用 VAR 区静态变量。\n\n请直接给出完整的 ```st 代码块。\n实现检查清单：接口匹配；复位/安全优先；状态保持；边沿先计算再更新历史；数组边界；扫描周期。"
    }
  ]
}