<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">扫描间隔 scan_interval_ms（毫秒）</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>M07-01</code></td><td>31</td><td>1000</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 0, &quot;OCCUPANCY_DETECTED&quot;: true}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: true, &quot;TEMP_SETPOINT_ADJUST&quot;: 0}</pre></td><td>全部输出</td><td>按毫秒任务时钟检查送风延时与温度偏移。</td></tr><tr><td><code>M07-02</code></td><td>29</td><td>1000</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 0, &quot;OCCUPANCY_DETECTED&quot;: true}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false, &quot;TEMP_SETPOINT_ADJUST&quot;: 0}</pre></td><td>全部输出</td><td>按毫秒任务时钟检查送风延时与温度偏移。</td></tr><tr><td><code>M07-03</code></td><td>40</td><td>1000</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 0, &quot;OCCUPANCY_DETECTED&quot;: false}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false, &quot;TEMP_SETPOINT_ADJUST&quot;: 2}</pre></td><td>全部输出</td><td>按毫秒任务时钟检查送风延时与温度偏移。</td></tr><tr><td><code>M07-04</code></td><td>40</td><td>1000</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: true, &quot;HVAC_MODE_SELECTOR&quot;: 0, &quot;OCCUPANCY_DETECTED&quot;: false}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false, &quot;TEMP_SETPOINT_ADJUST&quot;: 3}</pre></td><td>全部输出</td><td>按毫秒任务时钟检查送风延时与温度偏移。</td></tr><tr><td><code>M07-05</code></td><td>1</td><td>1000</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 1, &quot;OCCUPANCY_DETECTED&quot;: false}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false, &quot;TEMP_SETPOINT_ADJUST&quot;: 1}</pre></td><td>全部输出</td><td>按毫秒任务时钟检查送风延时与温度偏移。</td></tr><tr><td><code>M07-06</code></td><td>1</td><td>1000</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 2, &quot;OCCUPANCY_DETECTED&quot;: false}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false, &quot;TEMP_SETPOINT_ADJUST&quot;: 4}</pre></td><td>全部输出</td><td>按毫秒任务时钟检查送风延时与温度偏移。</td></tr><tr><td><code>M07-07</code></td><td>1</td><td>1000</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: true, &quot;HVAC_MODE_SELECTOR&quot;: 2, &quot;OCCUPANCY_DETECTED&quot;: false}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false, &quot;TEMP_SETPOINT_ADJUST&quot;: 4}</pre></td><td>全部输出</td><td>按毫秒任务时钟检查送风延时与温度偏移。</td></tr><tr><td><code>M07-08</code></td><td>60</td><td>1000</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 3, &quot;OCCUPANCY_DETECTED&quot;: true}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false, &quot;TEMP_SETPOINT_ADJUST&quot;: 4}</pre></td><td>全部输出</td><td>按毫秒任务时钟检查送风延时与温度偏移。</td></tr><tr><td><code>M07-09</code></td><td>10</td><td>1000</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: true, &quot;HVAC_MODE_SELECTOR&quot;: 3, &quot;OCCUPANCY_DETECTED&quot;: false}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false, &quot;TEMP_SETPOINT_ADJUST&quot;: 4}</pre></td><td>全部输出</td><td>按毫秒任务时钟检查送风延时与温度偏移。</td></tr><tr><td><code>M07-12</code></td><td>31</td><td>1000</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: true, &quot;HVAC_MODE_SELECTOR&quot;: 1, &quot;OCCUPANCY_DETECTED&quot;: true}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: true, &quot;TEMP_SETPOINT_ADJUST&quot;: 0}</pre></td><td>全部输出</td><td>按毫秒任务时钟检查送风延时与温度偏移。</td></tr></tbody></table></div>
<h4>clock-restart · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 10 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">扫描间隔 scan_interval_ms（毫秒）</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>clock-restart-1</code></td><td>1</td><td>0</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 1, &quot;OCCUPANCY_DETECTED&quot;: true}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false}</pre></td><td>列出字段</td><td></td></tr><tr><td><code>clock-restart-2</code></td><td>1</td><td>29999</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 1, &quot;OCCUPANCY_DETECTED&quot;: true}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false}</pre></td><td>列出字段</td><td></td></tr><tr><td><code>clock-restart-3</code></td><td>1</td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 1, &quot;OCCUPANCY_DETECTED&quot;: true}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: true}</pre></td><td>列出字段</td><td></td></tr><tr><td><code>clock-restart-4</code></td><td>1</td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 3, &quot;OCCUPANCY_DETECTED&quot;: true}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false}</pre></td><td>列出字段</td><td></td></tr><tr><td><code>clock-restart-5</code></td><td>1</td><td>500</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 1, &quot;OCCUPANCY_DETECTED&quot;: true}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false}</pre></td><td>列出字段</td><td></td></tr><tr><td><code>clock-restart-6</code></td><td>1</td><td>29999</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 1, &quot;OCCUPANCY_DETECTED&quot;: true}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false}</pre></td><td>列出字段</td><td></td></tr><tr><td><code>clock-restart-7</code></td><td>1</td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 1, &quot;OCCUPANCY_DETECTED&quot;: true}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: true}</pre></td><td>列出字段</td><td></td></tr><tr><td><code>clock-restart-8</code></td><td>1</td><td>9</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 1, &quot;OCCUPANCY_DETECTED&quot;: false}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false}</pre></td><td>列出字段</td><td></td></tr><tr><td><code>clock-restart-9</code></td><td>1</td><td>375</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 1, &quot;OCCUPANCY_DETECTED&quot;: true}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: false}</pre></td><td>列出字段</td><td></td></tr><tr><td><code>clock-restart-10</code></td><td>1</td><td>30001</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ENERGY_SAVING_MODE&quot;: false, &quot;HVAC_MODE_SELECTOR&quot;: 1, &quot;OCCUPANCY_DETECTED&quot;: true}</pre></td><td><pre>{&quot;SUPPLY_FAN_RUN&quot;: true}</pre></td><td>列出字段</td><td></td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="public-medium-08"><div class="pid"><code>public-medium-08</code></div><h2>IPv4 Parsing with Format and Range Checks</h2>
<div>FUNCTION_BLOCK · 14 条功能用例 · <a href="datasets/public/public-medium-08.json">题目 JSON</a></div>
<h3>课程原文（含接口）</h3>
<pre class="course-text"># IPv4 Parsing with Format and Range Checks

- **Difficulty:** Medium (medium)

## Requirements

Design a PLC function block in Structured Text (ST) that parses a dotted-decimal IPv4 string into a 32-bit unsigned integer.

1. ipText must contain four nonempty decimal-digit segments separated by periods. Each segment must have a value from 0 through 255.
2. Assemble the address in network byte order: the first segment occupies the most significant 8 bits and the fourth occupies the least significant 8 bits. Write the result to ipValue.
3. Set ipValue to 0 for malformed input, a nondigit segment, an incorrect segment count or any out-of-range segment. The valid address 0.0.0.0 also produces 0.

## Interface Definition

| Direction | Variable/Field | Data Type | Description |
| --- | --- | --- | --- |
| Input | `ipText` | `STRING(254)` | IPv4 text to parse, with a capacity of 254 characters. A valid dotted-decimal address requires at most 15 characters. |
| Output | `ipValue` | `UDINT` | 32-bit address in network byte order; zero for invalid input. |</pre>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>ipText</code></td><td>input</td><td>STRING(254)</td><td>IPv4 text to parse, with a capacity of 254 characters. A valid dotted-decimal address requires at most 15 characters.</td></tr><tr><td><code>ipValue</code></td><td>output</td><td>UDINT</td><td>32-bit address in network byte order; zero for invalid input.</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>非法 IPv4 输入必须输出 0，合法性由公开输入计算。</td><td><pre>G(__spec_ip_scored -&gt; (NOT __spec_ip_valid -&gt; ipValue = 0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S2</td><td>合法四段 IPv4 按网络字节序输出；不约束候选内部计数器。</td><td><pre>G(__spec_ip_scored -&gt; (__spec_ip_valid -&gt; ipValue = __spec_ip_value))</pre></td><td>data</td><td>bounded_checker</td></tr><tr><td>S3</td><td>只有四段全 255 的合法输入才允许输出最大地址。</td><td><pre>G(__spec_ip_scored -&gt; (ipValue = 4294967295 -&gt; __spec_ip_valid AND __spec_ip_value = 4294967295))</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S4</td><td>在课程题面确定的样例中检查格式、范围和网络字节序。</td><td>—</td><td>data</td><td>simulation</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>默认组 · <code>single</code> · 每条使用新实例 · 11 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>M08-01</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ipText&quot;: &quot;192.168.1.10&quot;}</pre></td><td><pre>{&quot;ipValue&quot;: 3232235786}</pre></td><td>全部输出</td><td>合法地址：验证网络字节序拼装（192 占最高 8 位）</td></tr><tr><td><code>M08-02</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ipText&quot;: &quot;0.0.0.0&quot;}</pre></td><td><pre>{&quot;ipValue&quot;: 0}</pre></td><td>全部输出</td><td>合法全 0 地址：结果同样是 0（与非法输入的 0 不可区分，需求明确允许）</td></tr><tr><td><code>M08-03</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ipText&quot;: &quot;255.255.255.255&quot;}</pre></td><td><pre>{&quot;ipValue&quot;: 4294967295}</pre></td><td>全部输出</td><td>合法上界：四段全 255 → 4294967295</td></tr><tr><td><code>M08-04</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ipText&quot;: &quot;10.0.0.1&quot;}</pre></td><td><pre>{&quot;ipValue&quot;: 167772161}</pre></td><td>全部输出</td><td>合法地址：低字节非 0，验证第 4 段权重 256^0</td></tr><tr><td><code>M08-05</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ipText&quot;: &quot;1.2.3.4&quot;}</pre></td><td><pre>{&quot;ipValue&quot;: 16909060}</pre></td><td>全部输出</td><td>合法短地址：验证四段权重 256^3/256^2/256^1/256^0</td></tr><tr><td><code>M08-06</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ipText&quot;: &quot;172.16.254.1&quot;}</pre></td><td><pre>{&quot;ipValue&quot;: 2886794753}</pre></td><td>全部输出</td><td>合法私有网段地址：中段 254 不越界</td></tr><tr><td><code>M08-07</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ipText&quot;: &quot;256.1.1.1&quot;}</pre></td><td><pre>{&quot;ipValue&quot;: 0}</pre></td><td>全部输出</td><td>负例：首段 256 超出 0~255 → ipValue=0</td></tr><tr><td><code>M08-08</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ipText&quot;: &quot;1.2.3&quot;}</pre></td><td><pre>{&quot;ipValue&quot;: 0}</pre></td><td>全部输出</td><td>负例：只有 3 段（段数不足）→ 0</td></tr><tr><td><code>M08-09</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ipText&quot;: &quot;1.2.3.4.5&quot;}</pre></td><td><pre>{&quot;ipValue&quot;: 0}</pre></td><td>全部输出</td><td>负例：5 段（段数过多）→ 0</td></tr><tr><td><code>M08-10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ipText&quot;: &quot;1.2.3.a&quot;}</pre></td><td><pre>{&quot;ipValue&quot;: 0}</pre></td><td>全部输出</td><td>负例：段内含非数字字符 → 0</td></tr><tr><td><code>M08-11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ipText&quot;: &quot;1..2.3&quot;}</pre></td><td><pre>{&quot;ipValue&quot;: 0}</pre></td><td>全部输出</td><td>负例：空段（连续点）→ 0</td></tr></tbody></table></div>
<h4>last-segment · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 3 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>last-segment-1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ipText&quot;: &quot;1.2.3.256&quot;}</pre></td><td><pre>{&quot;ipValue&quot;: 0}</pre></td><td>列出字段</td><td>在末段检查越界、前导零、额外分隔符和合法边界。</td></tr><tr><td><code>last-segment-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ipText&quot;: &quot;1.2.3.4.&quot;}</pre></td><td><pre>{&quot;ipValue&quot;: 0}</pre></td><td>列出字段</td><td>在末段检查越界、前导零、额外分隔符和合法边界。</td></tr><tr><td><code>last-segment-4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ipText&quot;: &quot;0.255.0.1&quot;}</pre></td><td><pre>{&quot;ipValue&quot;: 16711681}</pre></td><td>列出字段</td><td>在末段检查越界、前导零、额外分隔符和合法边界。</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-easy-01"><div class="pid"><code>self-easy-01</code></div><h2>分段采样平均值计算中的除零与边界保护</h2>
<div>FUNCTION_BLOCK · 18 条功能用例 · <a href="datasets/selfmade/self-easy-01.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">写一个功能块 FB，在每个扫描周期计算一组采样值的平均值。
控制要求：
1. enable 为 TRUE 时更新平均值，为 FALSE 时 avgOut 保持上一周期的值不变；
2. count 为本周期有效样本个数，合法范围 0..8；count 为 0 时**不得发生除零**，此时 avgOut 保持不变；
3. count 大于数组长度 8 时，只按前 8 个样本计算，不得越界访问；
4. avgEnable 为 FALSE 时视为未投入自动，同样保持 avgOut 不变；
5. 整数相加可能超过 INT 范围，求和过程中应使用更宽的类型（DINT/LINT）避免溢出；
6. 结果以 REAL 输出，保留原始精度，不做四舍五入到整数。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>enable</code></td><td>input</td><td>BOOL</td><td>TRUE 时更新平均值，FALSE 时保持</td></tr><tr><td><code>values</code></td><td>input</td><td>ARRAY[1..8] OF INT</td><td>本周期采集到的原始样本（1..8 号站）</td></tr><tr><td><code>count</code></td><td>input</td><td>INT</td><td>本周期有效的样本个数，合法范围 0..8</td></tr><tr><td><code>avgEnable</code></td><td>input</td><td>BOOL</td><td>计算使能，通常接在物位低联锁之后</td></tr><tr><td><code>avgOut</code></td><td>output</td><td>REAL</td><td>平均输出</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>count 为 0 或为负时，不得发生除零，avgOut 应在**当周期**保持不变。</td><td><pre>G((count &lt;= 0) -&gt; avgOut = prev(avgOut))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S2</td><td>enable 为 FALSE 时，avgOut 应在当周期保持不变，不得被改写。</td><td><pre>G(!enable -&gt; avgOut = prev(avgOut))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S3</td><td>avgOut 在任何输入下都不是 NaN（数值健全性）。越界访问本身由解释器直接判运行期错误，不在 LTL 层表达。</td><td><pre>G(avgOut = avgOut)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>在 enable 且 count 合法时，avgOut 等于所选样本的算术平均。</td><td>—</td><td>data</td><td>simulation</td></tr><tr><td>S5</td><td>自动平均未投入时保留上拍输出。</td><td><pre>G(!avgEnable -&gt; avgOut = prev(avgOut))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S6</td><td>投入且样本数为正，按实际有效前缀的宽类型和除以裁剪后的长度。</td><td><pre>G((enable AND avgEnable) -&gt; (((count = 1) -&gt; avgOut = (INT_TO_REAL(values[1])) / 1.0) AND ((count = 2) -&gt; avgOut = (INT_TO_REAL(values[1]) + INT_TO_REAL(values[2])) / 2.0) AND ((count = 3) -&gt; avgOut = (INT_TO_REAL(values[1]) + INT_TO_REAL(values[2]) + INT_TO_REAL(values[3])) / 3.0) AND ((count = 4) -&gt; avgOut = (INT_TO_REAL(values[1]) + INT_TO_REAL(values[2]) + INT_TO_REAL(values[3]) + INT_TO_REAL(values[4])) / 4.0) AND ((count = 5) -&gt; avgOut = (INT_TO_REAL(values[1]) + INT_TO_REAL(values[2]) + INT_TO_REAL(values[3]) + INT_TO_REAL(values[4]) + INT_TO_REAL(values[5])) / 5.0) AND ((count = 6) -&gt; avgOut = (INT_TO_REAL(values[1]) + INT_TO_REAL(values[2]) + INT_TO_REAL(values[3]) + INT_TO_REAL(values[4]) + INT_TO_REAL(values[5]) + INT_TO_REAL(values[6])) / 6.0) AND ((count = 7) -&gt; avgOut = (INT_TO_REAL(values[1]) + INT_TO_REAL(values[2]) + INT_TO_REAL(values[3]) + INT_TO_REAL(values[4]) + INT_TO_REAL(values[5]) + INT_TO_REAL(values[6]) + INT_TO_REAL(values[7])) / 7.0) AND ((count &gt;= 8) -&gt; avgOut = (INT_TO_REAL(values[1]) + INT_TO_REAL(values[2]) + INT_TO_REAL(values[3]) + INT_TO_REAL(values[4]) + INT_TO_REAL(values[5]) + INT_TO_REAL(values[6]) + INT_TO_REAL(values[7]) + INT_TO_REAL(values[8])) / 8.0)))</pre></td><td>safety</td><td>bounded_checker</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>默认组 · <code>single</code> · 每条使用新实例 · 6 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>c1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;enable&quot;: true, &quot;values&quot;: [2, 4, 6, 0, 0, 0, 0, 0]}</pre></td><td><pre>{&quot;count&quot;: 3}</pre></td><td><pre>{&quot;avgOut&quot;: 4.0}</pre></td><td>列出字段</td><td>取前 3 个：2,4,6 → 4.0</td></tr><tr><td><code>c2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;enable&quot;: true, &quot;values&quot;: [1, 2, 3, 0, 0, 0, 0, 0]}</pre></td><td><pre>{&quot;count&quot;: 0}</pre></td><td><pre>{&quot;avgOut&quot;: 0.0}</pre></td><td>列出字段</td><td>count=0：不得出现除零，输出保持初值 0.0</td></tr><tr><td><code>c3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;enable&quot;: true, &quot;values&quot;: [1, 1, 1, 1, 1, 1, 1, 9]}</pre></td><td><pre>{&quot;count&quot;: 8}</pre></td><td><pre>{&quot;avgOut&quot;: 2.0}</pre></td><td>列出字段</td><td>8 个全用：和 16、均 2.0</td></tr><tr><td><code>c4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;enable&quot;: false, &quot;values&quot;: [10, 20, 0, 0, 0, 0, 0, 0]}</pre></td><td><pre>{&quot;count&quot;: 2}</pre></td><td><pre>{&quot;avgOut&quot;: 0.0}</pre></td><td>列出字段</td><td>enable=False：完全不更新，保持初值 0.0</td></tr><tr><td><code>c5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;enable&quot;: true, &quot;values&quot;: [1, 2, 3, 4, 5, 6, 7, 8]}</pre></td><td><pre>{&quot;count&quot;: 99}</pre></td><td><pre>{&quot;avgOut&quot;: 4.5}</pre></td><td>列出字段</td><td>count 超界按 8 截断</td></tr><tr><td><code>c6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;values&quot;: [100, 100, 100, 0, 0, 0, 0, 0]}</pre></td><td><pre>{&quot;avgEnable&quot;: false, &quot;count&quot;: 3}</pre></td><td><pre>{&quot;avgOut&quot;: 0.0}</pre></td><td>列出字段</td><td>avgEnable=False：不更新，保持初值 0.0</td></tr></tbody></table></div>
<h4>wide-prefix · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 12 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>avg-1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;count&quot;: 2, &quot;enable&quot;: true, &quot;values&quot;: [32767, 32767, -32768, -3, 1, 2, 5, 6]}</pre></td><td><pre>{&quot;avgOut&quot;: 32767.0}</pre></td><td>列出字段</td><td>按有符号 INT 前缀求均值；禁用、非正长度保留上一拍。</td></tr><tr><td><code>avg-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;count&quot;: -1, &quot;enable&quot;: true, &quot;values&quot;: [32767, 32767, -32768, -3, 1, 2, 5, 6]}</pre></td><td><pre>{&quot;avgOut&quot;: 32767.0}</pre></td><td>列出字段</td><td>按有符号 INT 前缀求均值；禁用、非正长度保留上一拍。</td></tr><tr><td><code>avg-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;count&quot;: 1, &quot;enable&quot;: true, &quot;values&quot;: [32767, 32767, -32768, -3, 1, 2, 5, 6]}</pre></td><td><pre>{&quot;avgOut&quot;: 32767.0}</pre></td><td>列出字段</td><td>按有符号 INT 前缀求均值；禁用、非正长度保留上一拍。</td></tr><tr><td><code>avg-4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;count&quot;: 3, &quot;enable&quot;: true, &quot;values&quot;: [32767, 32767, -32768, -3, 1, 2, 5, 6]}</pre></td><td><pre>{&quot;avgOut&quot;: 10922.0}</pre></td><td>列出字段</td><td>按有符号 INT 前缀求均值；禁用、非正长度保留上一拍。</td></tr><tr><td><code>avg-5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;count&quot;: 4, &quot;enable&quot;: true, &quot;values&quot;: [32767, 32767, -32768, -3, 1, 2, 5, 6]}</pre></td><td><pre>{&quot;avgOut&quot;: 8190.75}</pre></td><td>列出字段</td><td>按有符号 INT 前缀求均值；禁用、非正长度保留上一拍。</td></tr><tr><td><code>avg-6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;count&quot;: 5, &quot;enable&quot;: true, &quot;values&quot;: [32767, 32767, -32768, -3, 1, 2, 5, 6]}</pre></td><td><pre>{&quot;avgOut&quot;: 6552.8}</pre></td><td>列出字段</td><td>按有符号 INT 前缀求均值；禁用、非正长度保留上一拍。</td></tr><tr><td><code>avg-7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;count&quot;: 6, &quot;enable&quot;: true, &quot;values&quot;: [32767, 32767, -32768, -3, 1, 2, 5, 6]}</pre></td><td><pre>{&quot;avgOut&quot;: 5461.0}</pre></td><td>列出字段</td><td>按有符号 INT 前缀求均值；禁用、非正长度保留上一拍。</td></tr><tr><td><code>avg-8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;count&quot;: 7, &quot;enable&quot;: true, &quot;values&quot;: [32767, 32767, -32768, -3, 1, 2, 5, 6]}</pre></td><td><pre>{&quot;avgOut&quot;: 4681.571428571428}</pre></td><td>列出字段</td><td>按有符号 INT 前缀求均值；禁用、非正长度保留上一拍。</td></tr><tr><td><code>avg-9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;count&quot;: 8, &quot;enable&quot;: true, &quot;values&quot;: [32767, 32767, -32768, -3, 1, 2, 5, 6]}</pre></td><td><pre>{&quot;avgOut&quot;: 4097.125}</pre></td><td>列出字段</td><td>按有符号 INT 前缀求均值；禁用、非正长度保留上一拍。</td></tr><tr><td><code>avg-10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;count&quot;: 99, &quot;enable&quot;: true, &quot;values&quot;: [32767, 32767, -32768, -3, 1, 2, 5, 6]}</pre></td><td><pre>{&quot;avgOut&quot;: 4097.125}</pre></td><td>列出字段</td><td>按有符号 INT 前缀求均值；禁用、非正长度保留上一拍。</td></tr><tr><td><code>avg-11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: false, &quot;count&quot;: 3, &quot;enable&quot;: true, &quot;values&quot;: [32767, 32767, -32768, -3, 1, 2, 5, 6]}</pre></td><td><pre>{&quot;avgOut&quot;: 4097.125}</pre></td><td>列出字段</td><td>按有符号 INT 前缀求均值；禁用、非正长度保留上一拍。</td></tr><tr><td><code>avg-12</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;avgEnable&quot;: true, &quot;count&quot;: 0, &quot;enable&quot;: true, &quot;values&quot;: [32767, 32767, -32768, -3, 1, 2, 5, 6]}</pre></td><td><pre>{&quot;avgOut&quot;: 4097.125}</pre></td><td>列出字段</td><td>按有符号 INT 前缀求均值；禁用、非正长度保留上一拍。</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-easy-02"><div class="pid"><code>self-easy-02</code></div><h2>储罐高低液位联锁与报警自保持</h2>
<div>FUNCTION_BLOCK · 20 条功能用例 · <a href="datasets/selfmade/self-easy-02.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">实现储罐进料联锁功能块 FB。每拍采样液位、进料许可和复位按钮；所有输出在同一拍结束时判定。初始两个报警和上一拍按钮均为 FALSE。
1. tankLevel &gt;= 85.0 是高液位危险条件，tankLevel &lt;= 15.0 是低液位危险条件。每个报警在各自条件成立时立即置位并锁存。回到正常区本身不清除报警。
2. resetBtn 从 FALSE 变为 TRUE 的那一拍，分别检查每个报警：危险条件已消失才清除，条件仍成立则保持置位。两项均可同时锁存；复位只能清除已安全的那一项。危险条件刚出现的同一拍按下复位，危险条件仍优先。
3. 按住复位跨越液位变化不产生新复位；需先松手再按。首次扫描前按钮按 FALSE 处理。
4. 本拍更新报警后，只有 inletPermit 为 TRUE 且两个报警均为 FALSE 才运行进料泵 pumpRun。出口阀 outletValveOpen 在低报警锁存期间关闭，其他情况下开启。outletFlow 是预留观测接口，本题不按流量设动作阈值。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>tankLevel</code></td><td>input</td><td>REAL</td><td>储罐液位百分比 0..100</td></tr><tr><td><code>outletFlow</code></td><td>input</td><td>REAL</td><td>出口流量 m³/h</td></tr><tr><td><code>inletPermit</code></td><td>input</td><td>BOOL</td><td>进料许可（工艺联锁允许进料）</td></tr><tr><td><code>resetBtn</code></td><td>input</td><td>BOOL</td><td>复位按钮（上升沿有效）</td></tr><tr><td><code>pumpRun</code></td><td>output</td><td>BOOL</td><td>进料泵运行命令</td></tr><tr><td><code>alarmHigh</code></td><td>output</td><td>BOOL</td><td>高液位报警（自保持，需复位）</td></tr><tr><td><code>alarmLow</code></td><td>output</td><td>BOOL</td><td>低液位报警（自保持，需复位）</td></tr><tr><td><code>outletValveOpen</code></td><td>output</td><td>BOOL</td><td>出口阀开命令</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>高液位危险与复位同拍也必须报警，危险条件优先。</td><td><pre>G(tankLevel &gt;= 85.0 -&gt; alarmHigh)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S2</td><td>高液位报警置位后，在复位按钮上升沿出现之前必须保持。</td><td><pre>G(alarmHigh &amp; !X(rising(resetBtn)) -&gt; X(alarmHigh))</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S3</td><td>高液位报警有效期间，进料泵不得运行（停止优先于启动）。</td><td><pre>G(alarmHigh -&gt; !pumpRun)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>液位不高于 15.0 时，出口阀必须在当周期关闭。</td><td><pre>G(tankLevel &lt;= 15.0 -&gt; !outletValveOpen)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S5</td><td>无进料许可时，进料泵不得运行。</td><td><pre>G(!inletPermit -&gt; !pumpRun)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>N10-S2</td><td>11.10补充：已脱离高阈值时，高报警等于上拍锁存且本拍没有复位沿。</td><td><pre>G(tankLevel &lt; 85.0 -&gt; (alarmHigh &lt;-&gt; (prev(alarmHigh) AND !rising(resetBtn))))</pre></td><td>sequencing</td><td>test_trace_audit</td></tr><tr><td>N10-S3</td><td>11.10补充：高或低报警任一有效，当拍禁止运行进料泵。</td><td><pre>G((alarmHigh OR alarmLow) -&gt; !pumpRun)</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S4</td><td>11.10补充：阀开命令与低报警互反，包括复位拍。</td><td><pre>G(outletValveOpen &lt;-&gt; !alarmLow)</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S5</td><td>11.10补充：两报警均清除时，进料泵命令等于本拍进料许可。</td><td><pre>G((!alarmHigh AND !alarmLow) -&gt; (pumpRun &lt;-&gt; inletPermit))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S6</td><td>11.10补充：达到或低于低阈值即置位低报警；危险消失前复位无效，之后需新的复位沿清除。</td><td><pre>G(alarmLow &lt;-&gt; ((tankLevel &lt;= 15.0) OR (prev(alarmLow) AND !rising(resetBtn))))</pre></td><td>sequencing</td><td>test_trace_audit</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>默认组 · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 20 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>s1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;resetBtn&quot;: false}</pre></td><td><pre>{&quot;tankLevel&quot;: 50.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: false, &quot;alarmLow&quot;: false, &quot;outletValveOpen&quot;: true, &quot;pumpRun&quot;: true}</pre></td><td>列出字段</td><td>液位正常 → 开泵开阀</td></tr><tr><td><code>s2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;resetBtn&quot;: false}</pre></td><td><pre>{&quot;tankLevel&quot;: 85.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: true, &quot;pumpRun&quot;: false}</pre></td><td>列出字段</td><td>液位到 85 → 高报警、停泵</td></tr><tr><td><code>s3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;resetBtn&quot;: false}</pre></td><td><pre>{&quot;tankLevel&quot;: 80.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: true, &quot;pumpRun&quot;: false}</pre></td><td>列出字段</td><td>回落到 80：报警自保持，泵不得重启</td></tr><tr><td><code>s4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;resetBtn&quot;: true}</pre></td><td><pre>{&quot;tankLevel&quot;: 80.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: false, &quot;pumpRun&quot;: true}</pre></td><td>列出字段</td><td>复位上升沿 → 清报警、恢复运行</td></tr><tr><td><code>s5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;resetBtn&quot;: false}</pre></td><td><pre>{&quot;tankLevel&quot;: 80.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: false, &quot;pumpRun&quot;: true}</pre></td><td>列出字段</td><td>松开复位 → 报警不得复现（证明是边沿触发）</td></tr><tr><td><code>s6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;resetBtn&quot;: false}</pre></td><td><pre>{&quot;tankLevel&quot;: 15.0}</pre></td><td><pre>{&quot;alarmLow&quot;: true, &quot;outletValveOpen&quot;: false, &quot;pumpRun&quot;: false}</pre></td><td>列出字段</td><td>低液位 → 低报警、停泵、关出口阀</td></tr><tr><td><code>s7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;resetBtn&quot;: false}</pre></td><td><pre>{&quot;tankLevel&quot;: 90.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: true, &quot;alarmLow&quot;: true, &quot;pumpRun&quot;: false}</pre></td><td>列出字段</td><td>两种报警同时存在：都要被保持</td></tr><tr><td><code>s8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: false, &quot;resetBtn&quot;: true}</pre></td><td><pre>{&quot;tankLevel&quot;: 50.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: false, &quot;alarmLow&quot;: false, &quot;pumpRun&quot;: false}</pre></td><td>列出字段</td><td>复位清报警；无进料许可 → 停泵</td></tr><tr><td><code>peer-s9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;outletFlow&quot;: 12.0, &quot;resetBtn&quot;: false, &quot;tankLevel&quot;: 85.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: true, &quot;alarmLow&quot;: false, &quot;outletValveOpen&quot;: true, &quot;pumpRun&quot;: false}</pre></td><td>全部输出</td><td>达到高阈值，松开上拍的复位按钮</td></tr><tr><td><code>peer-s10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;outletFlow&quot;: 0.0, &quot;resetBtn&quot;: true, &quot;tankLevel&quot;: 90.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: true, &quot;alarmLow&quot;: false, &quot;outletValveOpen&quot;: true, &quot;pumpRun&quot;: false}</pre></td><td>全部输出</td><td>危险持续时按复位：高报警仍有效</td></tr><tr><td><code>peer-s11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;outletFlow&quot;: 12.0, &quot;resetBtn&quot;: true, &quot;tankLevel&quot;: 50.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: true, &quot;alarmLow&quot;: false, &quot;outletValveOpen&quot;: true, &quot;pumpRun&quot;: false}</pre></td><td>全部输出</td><td>持续按住按钮跨回正常区：仍需新的复位沿</td></tr><tr><td><code>peer-s12</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;outletFlow&quot;: 0.0, &quot;resetBtn&quot;: false, &quot;tankLevel&quot;: 15.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: true, &quot;alarmLow&quot;: true, &quot;outletValveOpen&quot;: false, &quot;pumpRun&quot;: false}</pre></td><td>全部输出</td><td>从正常区进入低阈值：前次高报警也仍锁存</td></tr><tr><td><code>peer-s13</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;outletFlow&quot;: 12.0, &quot;resetBtn&quot;: true, &quot;tankLevel&quot;: 15.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: false, &quot;alarmLow&quot;: true, &quot;outletValveOpen&quot;: false, &quot;pumpRun&quot;: false}</pre></td><td>全部输出</td><td>低危险持续时复位：只清除已安全的高报警</td></tr><tr><td><code>peer-s14</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;outletFlow&quot;: 0.0, &quot;resetBtn&quot;: true, &quot;tankLevel&quot;: 50.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: false, &quot;alarmLow&quot;: true, &quot;outletValveOpen&quot;: false, &quot;pumpRun&quot;: false}</pre></td><td>全部输出</td><td>按键仍高且液位恢复：低报警仍保持</td></tr><tr><td><code>peer-s15</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;outletFlow&quot;: 12.0, &quot;resetBtn&quot;: false, &quot;tankLevel&quot;: 50.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: false, &quot;alarmLow&quot;: true, &quot;outletValveOpen&quot;: false, &quot;pumpRun&quot;: false}</pre></td><td>全部输出</td><td>松键不清除低报警</td></tr><tr><td><code>peer-s16</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;outletFlow&quot;: 0.0, &quot;resetBtn&quot;: true, &quot;tankLevel&quot;: 50.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: false, &quot;alarmLow&quot;: false, &quot;outletValveOpen&quot;: true, &quot;pumpRun&quot;: true}</pre></td><td>全部输出</td><td>产生新复位沿且两项安全：恢复运行</td></tr><tr><td><code>peer-s17</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;outletFlow&quot;: 12.0, &quot;resetBtn&quot;: false, &quot;tankLevel&quot;: 50.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: false, &quot;alarmLow&quot;: false, &quot;outletValveOpen&quot;: true, &quot;pumpRun&quot;: true}</pre></td><td>全部输出</td><td>正常区重新准备复位</td></tr><tr><td><code>peer-s18</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;outletFlow&quot;: 0.0, &quot;resetBtn&quot;: true, &quot;tankLevel&quot;: 85.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: true, &quot;alarmLow&quot;: false, &quot;outletValveOpen&quot;: true, &quot;pumpRun&quot;: false}</pre></td><td>全部输出</td><td>首次达到高阈值与复位上升沿同拍</td></tr><tr><td><code>peer-s19</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;outletFlow&quot;: 12.0, &quot;resetBtn&quot;: false, &quot;tankLevel&quot;: 50.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: true, &quot;alarmLow&quot;: false, &quot;outletValveOpen&quot;: true, &quot;pumpRun&quot;: false}</pre></td><td>全部输出</td><td>松开复位，正常液位保持高报警</td></tr><tr><td><code>peer-s20</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;inletPermit&quot;: true, &quot;outletFlow&quot;: 0.0, &quot;resetBtn&quot;: true, &quot;tankLevel&quot;: 15.0}</pre></td><td><pre>{&quot;alarmHigh&quot;: false, &quot;alarmLow&quot;: true, &quot;outletValveOpen&quot;: false, &quot;pumpRun&quot;: false}</pre></td><td>全部输出</td><td>首次达到低阈值与复位上升沿同拍；高报警可清除</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-hard-01"><div class="pid"><code>self-hard-01</code></div><h2>带确认与优先级的报警管理（四态报警模型）</h2>
<div>FUNCTION_BLOCK · 15 条功能用例 · <a href="datasets/selfmade/self-hard-01.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">写一个功能块 FB，实现 ISA-18.2 风格的四态报警管理。
控制要求：
1. 报警条件成立（flowLow = TRUE）→ alarmActive 置 TRUE，alarmAcked 置 FALSE；
2. 报警未被确认时，即使条件消失，alarmActive 仍保持 TRUE（报警在未确认前不得消失），同时 alarmAcked 置 TRUE 表示&#x27;已转为待确认清除&#x27;；
3. ackBtn 的**上升沿**确认报警：若此时条件已消失 → alarmActive 与 alarmAcked 一起清除；若条件仍存在 → 只置 alarmAcked，报警继续；
4. sensorOK 为 FALSE 表示传感器断线 → highHigh 置 TRUE（高优先级）；**高优先级报警与低优先级报警必须同时可见，不得互相抑制**；
5. 传感器恢复后，highHigh 自动清除，低优先级仍按 1~3 的规则独立判定。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>flowLow</code></td><td>input</td><td>BOOL</td><td>流量低开关量输入</td></tr><tr><td><code>ackBtn</code></td><td>input</td><td>BOOL</td><td>确认按钮（上升沿有效）</td></tr><tr><td><code>sensorOK</code></td><td>input</td><td>BOOL</td><td>传感器健康状态（FALSE 表示断线）</td></tr><tr><td><code>alarmActive</code></td><td>output</td><td>BOOL</td><td>报警激活（条件仍存在）</td></tr><tr><td><code>alarmAcked</code></td><td>output</td><td>BOOL</td><td>报警已确认（条件消失后自动清除）</td></tr><tr><td><code>highHigh</code></td><td>output</td><td>BOOL</td><td>高优先级报警（传感器断线导致）</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>报警条件持续存在时，确认按钮不得使报警消失（当周期即成立）。</td><td><pre>G(flowLow &amp; ackBtn -&gt; alarmActive)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S2</td><td>未经确认的报警不会自行消失：条件仍在且未确认时，下一拍必须仍激活。</td><td><pre>G(alarmActive &amp; !alarmAcked &amp; X(flowLow) -&gt; X(alarmActive))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S3</td><td>传感器断线时高优先级报警必须在当周期置位。</td><td><pre>G(!sensorOK -&gt; highHigh)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>确认只在上升沿生效：确认沿出现且报警条件仍在时，当拍即置已确认。</td><td><pre>G(rising(ackBtn) &amp; flowLow -&gt; alarmAcked)</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S5</td><td>断线高报警与传感器状态双向一致，恢复同拍须清除。</td><td><pre>G(highHigh &lt;-&gt; !sensorOK)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S6</td><td>低报警出现即有效；条件消失后仅实际确认或新确认沿允许清除。</td><td><pre>G(alarmActive &lt;-&gt; (flowLow OR (prev(alarmActive) AND !rising(ackBtn) AND !prev(flowLow AND alarmAcked))))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S7</td><td>区分低报警持续时的真实确认记忆与条件消失后的待清标志。</td><td><pre>G(alarmAcked &lt;-&gt; (alarmActive AND (!flowLow OR rising(ackBtn) OR prev(flowLow AND alarmActive AND alarmAcked))))</pre></td><td>safety</td><td>bounded_checker</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>默认组 · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 8 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>a1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: false, &quot;flowLow&quot;: false, &quot;sensorOK&quot;: true}</pre></td><td><pre>{&quot;alarmAcked&quot;: false, &quot;alarmActive&quot;: false, &quot;highHigh&quot;: false}</pre></td><td>列出字段</td><td>初始正常</td></tr><tr><td><code>a2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: false, &quot;flowLow&quot;: true, &quot;sensorOK&quot;: true}</pre></td><td><pre>{&quot;alarmAcked&quot;: false, &quot;alarmActive&quot;: true}</pre></td><td>列出字段</td><td>流量低 → 激活</td></tr><tr><td><code>a3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: true, &quot;flowLow&quot;: true, &quot;sensorOK&quot;: true}</pre></td><td><pre>{&quot;alarmAcked&quot;: true, &quot;alarmActive&quot;: true}</pre></td><td>列出字段</td><td>条件仍在时确认 → 已确认但未消失</td></tr><tr><td><code>a4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: false, &quot;flowLow&quot;: false, &quot;sensorOK&quot;: true}</pre></td><td><pre>{&quot;alarmAcked&quot;: false, &quot;alarmActive&quot;: false}</pre></td><td>列出字段</td><td>条件消失且已确认 → 清除</td></tr><tr><td><code>a5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: false, &quot;flowLow&quot;: true, &quot;sensorOK&quot;: true}</pre></td><td><pre>{&quot;alarmActive&quot;: true}</pre></td><td>列出字段</td><td>再次激活</td></tr><tr><td><code>a6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: false, &quot;flowLow&quot;: true, &quot;sensorOK&quot;: false}</pre></td><td><pre>{&quot;alarmActive&quot;: true, &quot;highHigh&quot;: true}</pre></td><td>列出字段</td><td>传感器断线 → 高优先级报警，与低优先级并存</td></tr><tr><td><code>a7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: true, &quot;flowLow&quot;: false, &quot;sensorOK&quot;: false}</pre></td><td><pre>{&quot;alarmActive&quot;: false, &quot;highHigh&quot;: true}</pre></td><td>列出字段</td><td>传感器未恢复时 highHigh 保持，低优先级先清</td></tr><tr><td><code>a8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: false, &quot;flowLow&quot;: false, &quot;sensorOK&quot;: true}</pre></td><td><pre>{&quot;alarmAcked&quot;: false, &quot;alarmActive&quot;: false, &quot;highHigh&quot;: false}</pre></td><td>列出字段</td><td>传感器恢复 → 全部清除</td></tr></tbody></table></div>
<h4>pending-return · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 7 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>alarm-edge-1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: false, &quot;flowLow&quot;: true, &quot;sensorOK&quot;: true}</pre></td><td><pre>{&quot;alarmAcked&quot;: false, &quot;alarmActive&quot;: true, &quot;highHigh&quot;: false}</pre></td><td>列出字段</td><td>低报警未经确认返回正常、再出现、实际确认、恢复；高报警独立。</td></tr><tr><td><code>alarm-edge-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: false, &quot;flowLow&quot;: false, &quot;sensorOK&quot;: false}</pre></td><td><pre>{&quot;alarmAcked&quot;: true, &quot;alarmActive&quot;: true, &quot;highHigh&quot;: true}</pre></td><td>列出字段</td><td>低报警未经确认返回正常、再出现、实际确认、恢复；高报警独立。</td></tr><tr><td><code>alarm-edge-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: false, &quot;flowLow&quot;: false, &quot;sensorOK&quot;: true}</pre></td><td><pre>{&quot;alarmAcked&quot;: true, &quot;alarmActive&quot;: true, &quot;highHigh&quot;: false}</pre></td><td>列出字段</td><td>低报警未经确认返回正常、再出现、实际确认、恢复；高报警独立。</td></tr><tr><td><code>alarm-edge-4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: false, &quot;flowLow&quot;: true, &quot;sensorOK&quot;: false}</pre></td><td><pre>{&quot;alarmAcked&quot;: false, &quot;alarmActive&quot;: true, &quot;highHigh&quot;: true}</pre></td><td>列出字段</td><td>低报警未经确认返回正常、再出现、实际确认、恢复；高报警独立。</td></tr><tr><td><code>alarm-edge-5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: true, &quot;flowLow&quot;: true, &quot;sensorOK&quot;: false}</pre></td><td><pre>{&quot;alarmAcked&quot;: true, &quot;alarmActive&quot;: true, &quot;highHigh&quot;: true}</pre></td><td>列出字段</td><td>低报警未经确认返回正常、再出现、实际确认、恢复；高报警独立。</td></tr><tr><td><code>alarm-edge-6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: false, &quot;flowLow&quot;: true, &quot;sensorOK&quot;: true}</pre></td><td><pre>{&quot;alarmAcked&quot;: true, &quot;alarmActive&quot;: true, &quot;highHigh&quot;: false}</pre></td><td>列出字段</td><td>低报警未经确认返回正常、再出现、实际确认、恢复；高报警独立。</td></tr><tr><td><code>alarm-edge-7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;ackBtn&quot;: false, &quot;flowLow&quot;: false, &quot;sensorOK&quot;: true}</pre></td><td><pre>{&quot;alarmAcked&quot;: false, &quot;alarmActive&quot;: false, &quot;highHigh&quot;: false}</pre></td><td>列出字段</td><td>低报警未经确认返回正常、再出现、实际确认、恢复；高报警独立。</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-hard-02"><div class="pid"><code>self-hard-02</code></div><h2>批次工艺阶段与运行时长统计（无外部时钟）</h2>
<div>FUNCTION_BLOCK · 47 条功能用例 · <a href="datasets/selfmade/self-hard-02.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">写一个功能块 FB，管理间歇反应釜批次。初始 (phase, elapsed, timeout)=(0,0,FALSE)。
1. maxDuration 为正整数，单位为扫描拍；所有实数输入为有限值，不使用系统时钟或计时器。
2. 每拍先记录 startBtn 上升沿，包括中止当拍；按 中止 &gt; 新启动沿 &gt; 运行计数 的优先级处理。
3. abortBtn 为 TRUE 时立即进入 phase=9，elapsed 与 timeout 保持；同拍启动沿已消耗，重新启动必须松开再按。
4. 无中止且出现新启动沿时进入 phase=1，elapsed=0、timeout=FALSE；启动拍不计数。
5. 上一拍 phase 为1或2时先将 elapsed 加1。达到本拍 maxDuration 则 timeout=TRUE、phase=3，优先于升温达标；否则 phase=1 且 pv&gt;=setpoint 时进入 phase=2。
6. phase=3 为完成态、phase=9 为中止态，两态冻结计数及超时标志，直到新的有效启动或中止。不设无接口支持的操作员确认。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>startBtn</code></td><td>input</td><td>BOOL</td><td>批次开始（上升沿有效）</td></tr><tr><td><code>abortBtn</code></td><td>input</td><td>BOOL</td><td>中止按钮（直接中止批次）</td></tr><tr><td><code>setpoint</code></td><td>input</td><td>REAL</td><td>工艺设定值</td></tr><tr><td><code>pv</code></td><td>input</td><td>REAL</td><td>过程测量值</td></tr><tr><td><code>maxDuration</code></td><td>input</td><td>INT</td><td>本拍超时门槛，正整数扫描拍数</td></tr><tr><td><code>elapsed</code></td><td>output</td><td>INT</td><td>本批次已计入的扫描拍数，启动拍为0</td></tr><tr><td><code>phase</code></td><td>output</td><td>INT</td><td>阶段号：0=空闲 1=升温 2=保温 3=完成 9=已中止</td></tr><tr><td><code>timeout</code></td><td>output</td><td>BOOL</td><td>超时标志</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>无中止、无新启动沿且上一拍处于运行态时，恰好计数一拍（含完成拍）。</td><td><pre>G((prev(TRUE) AND prev(phase=1 OR phase=2) AND NOT abortBtn AND NOT (startBtn AND NOT prev(startBtn))) -&gt; elapsed=prev(elapsed)+1)</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S2</td><td>运行计数达到本拍正时限时进入超时完成态3。</td><td><pre>G((prev(TRUE) AND prev(phase=1 OR phase=2) AND NOT abortBtn AND NOT (startBtn AND NOT prev(startBtn)) AND maxDuration&lt;=prev(elapsed)+1) -&gt; (timeout AND phase=3))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S3</td><td>中止优先于同拍启动，并冻结计数与超时标志。</td><td><pre>G(abortBtn -&gt; (phase=9 AND elapsed=prev(elapsed) AND timeout=prev(timeout)))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>完成和中止态在无新启动且无中止时保持。</td><td><pre>G((prev(TRUE) AND prev(phase=3 OR phase=9) AND NOT abortBtn AND NOT (startBtn AND NOT prev(startBtn))) -&gt; (phase=prev(phase) AND elapsed=prev(elapsed) AND timeout=prev(timeout)))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S5</td><td>仅未中止的新启动沿开始批次并清零，启动拍不计数。</td><td><pre>G(((startBtn AND NOT prev(startBtn)) AND NOT abortBtn) -&gt; (elapsed=0 AND NOT timeout AND phase=1))</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>N10-S1</td><td>11.10补充：本拍未中止且无启动沿时，若上一拍为运行态则累计拍数恰增 1，否则拍数保持；启动和中止分别按 S5、S3 处理。</td><td><pre>G((!abortBtn AND !rising(startBtn)) -&gt; ((prev((phase = 1) OR (phase = 2)) -&gt; elapsed = prev(elapsed) + 1) AND (!prev((phase = 1) OR (phase = 2)) -&gt; elapsed = prev(elapsed))))</pre></td><td>sequencing</td><td>test_trace_audit</td></tr><tr><td>N10-S2</td><td>11.10补充：本拍未中止且无新启动沿：上一拍为运行态时，以本拍累计拍数和门槛判超时，达到或超过即置位并进入完成态；上一拍不在运行态时保持超时标志。</td><td><pre>G((!abortBtn AND !rising(startBtn)) -&gt; ((prev((phase = 1) OR (phase = 2)) -&gt; ((timeout &lt;-&gt; (elapsed &gt;= maxDuration)) AND (timeout -&gt; phase = 3))) AND (!prev((phase = 1) OR (phase = 2)) -&gt; (timeout &lt;-&gt; prev(timeout)))))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S3</td><td>11.10补充：中止命令有效即进入中止态，并保持上一拍的累计拍数及超时标志；与启动上升沿同拍仍以中止优先。</td><td><pre>G(abortBtn -&gt; (phase = 9 AND elapsed = prev(elapsed) AND (timeout &lt;-&gt; prev(timeout))))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S4</td><td>11.10补充：无中止、无新启动沿时，上一拍非运行态保持原阶段。空闲保持 0，完成保持 3，中止保持 9；完成后若收到中止命令按 S3 转到 9，重新启动按 S5 处理。</td><td><pre>G((!abortBtn AND !rising(startBtn) AND !prev((phase = 1) OR (phase = 2))) -&gt; phase = prev(phase))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S5</td><td>11.10补充：没有中止命令时，启动上升沿开始新批次并清零计数及超时标志；中止优先。</td><td><pre>G((rising(startBtn) AND NOT abortBtn) -&gt; (elapsed = 0 AND NOT timeout AND phase = 1))</pre></td><td>sequencing</td><td>test_trace_audit</td></tr><tr><td>N10-S6</td><td>11.10补充：运行计数拍若尚未超时，升温阶段在 pv 达到或超过设定值时进入保温，否则继续升温；保温阶段始终维持到超时、中止或新启动。</td><td><pre>G((!abortBtn AND !rising(startBtn) AND prev((phase = 1) OR (phase = 2)) AND elapsed &lt; maxDuration) -&gt; (((prev(phase = 2) OR pv &gt;= setpoint) -&gt; phase = 2) AND ((prev(phase = 1) AND pv &lt; setpoint) -&gt; phase = 1)))</pre></td><td>sequencing</td><td>test_trace_audit</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>默认组 · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 18 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>b1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 5, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;pv&quot;: 20.0, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 0, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>启动拍不计数</td></tr><tr><td><code>b2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 5, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;pv&quot;: 60.0, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 1, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>按住启动不重启</td></tr><tr><td><code>b3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 5, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;pv&quot;: 100.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 2, &quot;phase&quot;: 2, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>达到设定值进入保温</td></tr><tr><td><code>b4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 5, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;pv&quot;: 101.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 2, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>保温计数</td></tr><tr><td><code>b5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 5, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: true, &quot;pv&quot;: 101.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 9, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>中止冻结计数</td></tr><tr><td><code>b6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 3, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;pv&quot;: 30.0, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 0, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>新的启动沿清零</td></tr><tr><td><code>b7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 3, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;pv&quot;: 40.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 1, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>升温第1拍</td></tr><tr><td><code>b8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 3, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;pv&quot;: 40.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 2, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>升温第2拍</td></tr><tr><td><code>b9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 3, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;pv&quot;: 100.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 3, &quot;timeout&quot;: true}</pre></td><td>全部输出</td><td>超时和升温达标同拍，超时优先进完成态3</td></tr><tr><td><code>b10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 10, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;pv&quot;: 20.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 3, &quot;timeout&quot;: true}</pre></td><td>全部输出</td><td>完成态即使时限增大仍冻结</td></tr><tr><td><code>b11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 3, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: true, &quot;pv&quot;: 20.0, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 9, &quot;timeout&quot;: true}</pre></td><td>全部输出</td><td>超时后同时中止和启动，中止优先且消耗启动沿</td></tr><tr><td><code>b12</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 3, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;pv&quot;: 20.0, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 9, &quot;timeout&quot;: true}</pre></td><td>全部输出</td><td>按住启动不产生新沿，不离开中止态</td></tr><tr><td><code>b13</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 3, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;pv&quot;: 20.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 9, &quot;timeout&quot;: true}</pre></td><td>全部输出</td><td>松开后仍保持中止</td></tr><tr><td><code>b14</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 1, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;pv&quot;: 20.0, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 0, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>重新按下进入新批次，不在启动拍超时</td></tr><tr><td><code>b15</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 1, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;pv&quot;: 100.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 1, &quot;phase&quot;: 3, &quot;timeout&quot;: true}</pre></td><td>全部输出</td><td>时限1拍，超时优先于达标</td></tr><tr><td><code>b16</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 1, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: true, &quot;pv&quot;: 20.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 1, &quot;phase&quot;: 9, &quot;timeout&quot;: true}</pre></td><td>全部输出</td><td>超时后中止保留超时标志及计数</td></tr><tr><td><code>b17</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 5, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;pv&quot;: 20.0, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 0, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>中止后新沿可重新启动</td></tr><tr><td><code>b18</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;maxDuration&quot;: 5, &quot;setpoint&quot;: 100.0}</pre></td><td><pre>{&quot;abortBtn&quot;: true, &quot;pv&quot;: 20.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 0, &quot;phase&quot;: 9, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>运行中中止当拍不增加计数</td></tr></tbody></table></div>
<h4>peer:default · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 22 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>peer-b1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 5, &quot;pv&quot;: 20, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 0, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>列出字段</td><td>启动 → 升温，计时从 0 开始（启动这一拍不计数）</td></tr><tr><td><code>peer-b2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 5, &quot;pv&quot;: 60, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 1, &quot;phase&quot;: 1}</pre></td><td>列出字段</td><td>按住不放没有新上升沿：按运行计数处理，升温中累加计时</td></tr><tr><td><code>peer-b3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 5, &quot;pv&quot;: 100, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 2, &quot;phase&quot;: 2, &quot;timeout&quot;: false}</pre></td><td>列出字段</td><td>【边界】pv 恰好等于 setpoint → 进入保温</td></tr><tr><td><code>peer-b4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 5, &quot;pv&quot;: 101, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 2}</pre></td><td>列出字段</td><td>保温继续计时</td></tr><tr><td><code>peer-b5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: true, &quot;maxDuration&quot;: 5, &quot;pv&quot;: 101, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 9, &quot;timeout&quot;: false}</pre></td><td>列出字段</td><td>【安全】中止优先：立刻进 9，elapsed 与 timeout 都保留原值</td></tr><tr><td><code>peer-b6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 3, &quot;pv&quot;: 30, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 0, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>列出字段</td><td>重新启动：计时与超时标志复位</td></tr><tr><td><code>peer-b7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 3, &quot;pv&quot;: 40, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 1, &quot;phase&quot;: 1}</pre></td><td>列出字段</td><td>计时 1</td></tr><tr><td><code>peer-b8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 3, &quot;pv&quot;: 40, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 2, &quot;phase&quot;: 1}</pre></td><td>列出字段</td><td>计时 2</td></tr><tr><td><code>peer-b9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 3, &quot;pv&quot;: 40, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 3, &quot;timeout&quot;: true}</pre></td><td>列出字段</td><td>计时到 3 = maxDuration → timeout 当拍置位并进 phase = 3（完成）</td></tr><tr><td><code>peer-b10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 3, &quot;pv&quot;: 40, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 3, &quot;timeout&quot;: true}</pre></td><td>列出字段</td><td>【终止态】完成态冻结：没有新启动沿就不动，计时不再累加</td></tr><tr><td><code>peer-b11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: true, &quot;maxDuration&quot;: 3, &quot;pv&quot;: 40, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 9, &quot;timeout&quot;: true}</pre></td><td>列出字段</td><td>【验收】超时后再中止：进 9，保留超时标志与已运行拍数</td></tr><tr><td><code>peer-b12</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 3, &quot;pv&quot;: 100, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 9, &quot;timeout&quot;: true}</pre></td><td>列出字段</td><td>中止后即使升温条件满足也不得自动继续</td></tr><tr><td><code>peer-b13</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: true, &quot;maxDuration&quot;: 3, &quot;pv&quot;: 20, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 9, &quot;timeout&quot;: true}</pre></td><td>列出字段</td><td>【验收】同一拍既有启动沿又有中止 → 中止优先，且该启动沿当拍被消耗</td></tr><tr><td><code>peer-b14</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 3, &quot;pv&quot;: 20, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 9, &quot;timeout&quot;: true}</pre></td><td>列出字段</td><td>【验收】上拍被消耗的启动沿不会在下一拍复活：仍停在 9</td></tr><tr><td><code>peer-b15</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 3, &quot;pv&quot;: 20, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 3, &quot;phase&quot;: 9, &quot;timeout&quot;: true}</pre></td><td>列出字段</td><td>松开按钮：仍然停在 9（重新启动必须松开再按）</td></tr><tr><td><code>peer-b16</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 1, &quot;pv&quot;: 100, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 0, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>列出字段</td><td>【验收】松开后重新按 → 新批次：阶段回 1、计数与超时清零</td></tr><tr><td><code>peer-b17</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 1, &quot;pv&quot;: 100, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 1, &quot;phase&quot;: 3, &quot;timeout&quot;: true}</pre></td><td>列出字段</td><td>【验收】同一拍既升温达标又到时限 → 超时优先，进 phase = 3</td></tr><tr><td><code>peer-b18</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 3, &quot;pv&quot;: 20, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 0, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>列出字段</td><td>重启一批，准备运行一拍后中止。</td></tr><tr><td><code>peer-b19</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 3, &quot;pv&quot;: 20, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 1, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>列出字段</td><td>运行一拍，尚未达到三拍门槛。</td></tr><tr><td><code>peer-b20</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: true, &quot;maxDuration&quot;: 3, &quot;pv&quot;: 20, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 1, &quot;phase&quot;: 9, &quot;timeout&quot;: false}</pre></td><td>列出字段</td><td>中止保留 1 拍和未超时状态。</td></tr><tr><td><code>peer-b21</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 1, &quot;pv&quot;: 20, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 1, &quot;phase&quot;: 9, &quot;timeout&quot;: false}</pre></td><td>列出字段</td><td>中止后把本拍门槛降为 1；终止态冻结，不能因此超时。</td></tr><tr><td><code>peer-b22</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 3, &quot;pv&quot;: 20, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 0, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>列出字段</td><td>新启动沿后重新开始，启动拍不计数。</td></tr></tbody></table></div>
<h4>peer:phase-boundaries · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 4 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>peer-b23</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 5, &quot;pv&quot;: 20, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 0, &quot;phase&quot;: 0, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>独立新实例上电后无命令，保持空闲 0。</td></tr><tr><td><code>peer-b24</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 5, &quot;pv&quot;: 100, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 0, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>即使温度已到门槛，启动当拍只进升温阶段且不计数。</td></tr><tr><td><code>peer-b25</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 5, &quot;pv&quot;: 100, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 1, &quot;phase&quot;: 2, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>按钮保持不产生新沿；等于设定值且未超时，当拍进入保温。</td></tr><tr><td><code>peer-b26</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 5, &quot;pv&quot;: 20, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 2, &quot;phase&quot;: 2, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>保温后温度回落到设定值以下，应继续保温。</td></tr></tbody></table></div>
<h4>peer:counter-width · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 3 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>peer-b27</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 256, &quot;pv&quot;: 20, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;elapsed&quot;: 0, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>从公开启动沿开始，启动当拍不累计。</td></tr><tr><td><code>peer-b28</code></td><td>255</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 256, &quot;pv&quot;: 20, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 255, &quot;phase&quot;: 1, &quot;timeout&quot;: false}</pre></td><td>全部输出</td><td>连续255个运行拍，仍未达到256拍的门槛。</td></tr><tr><td><code>peer-b29</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;abortBtn&quot;: false, &quot;maxDuration&quot;: 256, &quot;pv&quot;: 20, &quot;setpoint&quot;: 100, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;elapsed&quot;: 256, &quot;phase&quot;: 3, &quot;timeout&quot;: true}</pre></td><td>全部输出</td><td>第256个运行拍应完成，8位中间计数器会在此回绕。</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-hard-03"><div class="pid"><code>self-hard-03</code></div><h2>固定容量物料 FIFO（紧凑对外数组、满空与同拍出入）</h2>
<div>FUNCTION_BLOCK · 45 条功能用例 · <a href="datasets/selfmade/self-hard-03.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">功能块 FB 管理容量为 8 的物料队列，输入按钮由低到高仅触发一次；持续按住不重复执行。初始 count=0、队列为空，两个按钮的初始历史均为 FALSE。
1. popEn 的上升沿先执行出队：非空则移除第一项，空队列不变。
2. pushEn 的上升沿随后执行入队：若此时 count&lt;8，将 pushItem 追加到逻辑队尾；否则拒绝且原队列不变。满队列同时出入时先腾出一个槽再追加；空队列同时出入时只留下新物料。
3. 输出 count 为当前长度，full 当且仅当 count=8，empty 当且仅当 count=0。空队列 head=0，非空时 head 是第一项物料号。
4. fifo 为调用方绑定、运行期间不被调用方改写的可读写数组。每拍结束时 fifo[1..count] 是按出队次序紧凑排列的逻辑队列，fifo[1] 在非空时等于 head。非有效区间 fifo[count+1..8] 的值未规定，不得据此判错。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>pushEn</code></td><td>input</td><td>BOOL</td><td>入队指令（上升沿有效）</td></tr><tr><td><code>pushItem</code></td><td>input</td><td>INT</td><td>入队物料号</td></tr><tr><td><code>popEn</code></td><td>input</td><td>BOOL</td><td>出队指令（上升沿有效）</td></tr><tr><td><code>fifo</code></td><td>inout</td><td>ARRAY[1..8] OF INT</td><td>队列缓冲区，下标 1 为最老元素</td></tr><tr><td><code>count</code></td><td>output</td><td>INT</td><td>当前队列元素个数 0..8</td></tr><tr><td><code>full</code></td><td>output</td><td>BOOL</td><td>队列满</td></tr><tr><td><code>empty</code></td><td>output</td><td>BOOL</td><td>队列空</td></tr><tr><td><code>head</code></td><td>output</td><td>INT</td><td>队首元素（空时保持 0）</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>长度属于 0..8，空、满标志与长度双向一致。</td><td><pre>G((count &gt;= 0 AND count &lt;= 8) AND (full &lt;-&gt; count = 8) AND (empty &lt;-&gt; count = 0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S2</td><td>上一拍已满，本拍只有入队上升沿时保持长度。</td><td><pre>G(prev(full) AND rising(pushEn) AND !rising(popEn) -&gt; count = 8)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S3</td><td>上一拍为空，本拍只有出队上升沿时保持长度为零。</td><td><pre>G(prev(empty) AND rising(popEn) AND !rising(pushEn) -&gt; count = 0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>每拍结束后按出队顺序检查全部有效前缀；满队时逐槽比较，非满时只断言 fifo[1..count]。</td><td>—</td><td>data</td><td>simulation</td></tr><tr><td>S5</td><td>空队列的 head 为零；非空时 head 就是可见有效前缀的第一项。</td><td><pre>G((empty -&gt; head = 0) AND (NOT empty -&gt; head = fifo[1]))</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S6</td><td>按先出后入计算本拍长度；仅成功的单边动作改变计数。</td><td><pre>G((((rising(pushEn) AND !rising(popEn) AND !prev(count &gt;= 8)) OR (rising(pushEn) AND rising(popEn) AND !prev(count &lt;&gt; 0))) -&gt; count = prev(count) + 1) AND ((!rising(pushEn) AND rising(popEn) AND prev(count &gt; 0)) -&gt; count = prev(count) - 1) AND ((!((rising(pushEn) AND !rising(popEn) AND !prev(count &gt;= 8)) OR (rising(pushEn) AND rising(popEn) AND !prev(count &lt;&gt; 0)) OR (!rising(pushEn) AND rising(popEn) AND prev(count &gt; 0)))) -&gt; count = prev(count)))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S7</td><td>接受入队时，新增逻辑队尾等于本拍物料号。</td><td><pre>G((rising(pushEn) AND (rising(popEn) OR !prev(count &gt;= 8)) AND count &gt;= 1 AND count &lt;= 8) -&gt; fifo[count] = pushItem)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S8</td><td>逐槽校验有效前缀；成功出队才左移一位，其余原有有效元素保持。</td><td><pre>G(((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 1)) -&gt; fifo[1] = prev(fifo[1])) AND (((rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt; 1)) -&gt; fifo[1] = prev(fifo[2])) AND ((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 2)) -&gt; fifo[2] = prev(fifo[2])) AND (((rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt; 2)) -&gt; fifo[2] = prev(fifo[3])) AND ((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 3)) -&gt; fifo[3] = prev(fifo[3])) AND (((rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt; 3)) -&gt; fifo[3] = prev(fifo[4])) AND ((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 4)) -&gt; fifo[4] = prev(fifo[4])) AND (((rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt; 4)) -&gt; fifo[4] = prev(fifo[5])) AND ((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 5)) -&gt; fifo[5] = prev(fifo[5])) AND (((rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt; 5)) -&gt; fifo[5] = prev(fifo[6])) AND ((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 6)) -&gt; fifo[6] = prev(fifo[6])) AND (((rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt; 6)) -&gt; fifo[6] = prev(fifo[7])) AND ((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 7)) -&gt; fifo[7] = prev(fifo[7])) AND (((rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt; 7)) -&gt; fifo[7] = prev(fifo[8])) AND ((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 8)) -&gt; fifo[8] = prev(fifo[8])))</pre></td><td>safety</td><td>bounded_checker</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>默认组 · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 45 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>q1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 0, &quot;empty&quot;: true, &quot;full&quot;: false, &quot;head&quot;: 0}</pre></td><td>列出字段</td><td>空队列初始状态</td></tr><tr><td><code>q2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: true, &quot;pushItem&quot;: 11}</pre></td><td><pre>{&quot;count&quot;: 1, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [11]}, &quot;head&quot;: 11}</pre></td><td>列出字段</td><td>入队 11</td></tr><tr><td><code>q3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;pushEn&quot;: false}</pre></td><td><pre>{&quot;count&quot;: 1, &quot;fifo&quot;: {&quot;$prefix&quot;: [11]}, &quot;head&quot;: 11}</pre></td><td>列出字段</td><td>松开：不得重复入队（边沿触发）</td></tr><tr><td><code>q4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;pushEn&quot;: true, &quot;pushItem&quot;: 22}</pre></td><td><pre>{&quot;count&quot;: 2, &quot;fifo&quot;: {&quot;$prefix&quot;: [11, 22]}, &quot;head&quot;: 11}</pre></td><td>列出字段</td><td>入队 22，队头仍是 11</td></tr><tr><td><code>q5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;pushEn&quot;: false}</pre></td><td><pre>{&quot;count&quot;: 2, &quot;fifo&quot;: {&quot;$prefix&quot;: [11, 22]}}</pre></td><td>列出字段</td><td>松开</td></tr><tr><td><code>q6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;pushEn&quot;: true, &quot;pushItem&quot;: 33}</pre></td><td><pre>{&quot;count&quot;: 3, &quot;fifo&quot;: {&quot;$prefix&quot;: [11, 22, 33]}, &quot;head&quot;: 11}</pre></td><td>列出字段</td><td>入队 33</td></tr><tr><td><code>q7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false}</pre></td><td><pre>{&quot;count&quot;: 3, &quot;fifo&quot;: {&quot;$prefix&quot;: [11, 22, 33]}, &quot;head&quot;: 11}</pre></td><td>列出字段</td><td>松开：为下一拍的上升沿做准备</td></tr><tr><td><code>q8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: true, &quot;pushEn&quot;: true, &quot;pushItem&quot;: 44}</pre></td><td><pre>{&quot;count&quot;: 3, &quot;fifo&quot;: {&quot;$prefix&quot;: [22, 33, 44]}, &quot;head&quot;: 22}</pre></td><td>列出字段</td><td>同周期同时按：先出队（11 走）再入队（44 进）</td></tr><tr><td><code>q9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false}</pre></td><td><pre>{&quot;count&quot;: 3, &quot;fifo&quot;: {&quot;$prefix&quot;: [22, 33, 44]}, &quot;head&quot;: 22}</pre></td><td>列出字段</td><td>松开：状态保持</td></tr><tr><td><code>q-fill-55</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: true, &quot;pushItem&quot;: 55}</pre></td><td><pre>{&quot;count&quot;: 4, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [22, 33, 44, 55]}, &quot;full&quot;: false, &quot;head&quot;: 22}</pre></td><td>列出字段</td><td>追加新物料；满队时核对全部 8 个可见槽。</td></tr><tr><td><code>q-release-55</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 55}</pre></td><td><pre>{&quot;count&quot;: 4, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [22, 33, 44, 55]}, &quot;full&quot;: false, &quot;head&quot;: 22}</pre></td><td>列出字段</td><td>松开入队按钮，保持所有有效元素。</td></tr><tr><td><code>q-fill-66</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: true, &quot;pushItem&quot;: 66}</pre></td><td><pre>{&quot;count&quot;: 5, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [22, 33, 44, 55, 66]}, &quot;full&quot;: false, &quot;head&quot;: 22}</pre></td><td>列出字段</td><td>追加新物料；满队时核对全部 8 个可见槽。</td></tr><tr><td><code>q-release-66</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 66}</pre></td><td><pre>{&quot;count&quot;: 5, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [22, 33, 44, 55, 66]}, &quot;full&quot;: false, &quot;head&quot;: 22}</pre></td><td>列出字段</td><td>松开入队按钮，保持所有有效元素。</td></tr><tr><td><code>q-fill-77</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: true, &quot;pushItem&quot;: 77}</pre></td><td><pre>{&quot;count&quot;: 6, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [22, 33, 44, 55, 66, 77]}, &quot;full&quot;: false, &quot;head&quot;: 22}</pre></td><td>列出字段</td><td>追加新物料；满队时核对全部 8 个可见槽。</td></tr><tr><td><code>q-release-77</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 77}</pre></td><td><pre>{&quot;count&quot;: 6, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [22, 33, 44, 55, 66, 77]}, &quot;full&quot;: false, &quot;head&quot;: 22}</pre></td><td>列出字段</td><td>松开入队按钮，保持所有有效元素。</td></tr><tr><td><code>q-fill-88</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: true, &quot;pushItem&quot;: 88}</pre></td><td><pre>{&quot;count&quot;: 7, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [22, 33, 44, 55, 66, 77, 88]}, &quot;full&quot;: false, &quot;head&quot;: 22}</pre></td><td>列出字段</td><td>追加新物料；满队时核对全部 8 个可见槽。</td></tr><tr><td><code>q-release-88</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 88}</pre></td><td><pre>{&quot;count&quot;: 7, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [22, 33, 44, 55, 66, 77, 88]}, &quot;full&quot;: false, &quot;head&quot;: 22}</pre></td><td>列出字段</td><td>松开入队按钮，保持所有有效元素。</td></tr><tr><td><code>q-fill-99</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: true, &quot;pushItem&quot;: 99}</pre></td><td><pre>{&quot;count&quot;: 8, &quot;empty&quot;: false, &quot;fifo&quot;: [22, 33, 44, 55, 66, 77, 88, 99], &quot;full&quot;: true, &quot;head&quot;: 22}</pre></td><td>列出字段</td><td>追加新物料；满队时核对全部 8 个可见槽。</td></tr><tr><td><code>q-release-99</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 99}</pre></td><td><pre>{&quot;count&quot;: 8, &quot;empty&quot;: false, &quot;fifo&quot;: [22, 33, 44, 55, 66, 77, 88, 99], &quot;full&quot;: true, &quot;head&quot;: 22}</pre></td><td>列出字段</td><td>松开入队按钮，保持所有有效元素。</td></tr><tr><td><code>q-full-reject</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: true, &quot;pushItem&quot;: 123}</pre></td><td><pre>{&quot;count&quot;: 8, &quot;empty&quot;: false, &quot;fifo&quot;: [22, 33, 44, 55, 66, 77, 88, 99], &quot;full&quot;: true, &quot;head&quot;: 22}</pre></td><td>列出字段</td><td>满队拒绝单独入队，不覆盖原队列。</td></tr><tr><td><code>q-full-release</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 123}</pre></td><td><pre>{&quot;count&quot;: 8, &quot;empty&quot;: false, &quot;fifo&quot;: [22, 33, 44, 55, 66, 77, 88, 99], &quot;full&quot;: true, &quot;head&quot;: 22}</pre></td><td>列出字段</td><td>松开按钮，准备满队双上升沿。</td></tr><tr><td><code>q-full-both</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: true, &quot;pushEn&quot;: true, &quot;pushItem&quot;: 456}</pre></td><td><pre>{&quot;count&quot;: 8, &quot;empty&quot;: false, &quot;fifo&quot;: [33, 44, 55, 66, 77, 88, 99, 456], &quot;full&quot;: true, &quot;head&quot;: 33}</pre></td><td>列出字段</td><td>满时两个上升沿：先移除 22，再在队尾追加 456。</td></tr><tr><td><code>q-both-held</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: true, &quot;pushEn&quot;: true, &quot;pushItem&quot;: 777}</pre></td><td><pre>{&quot;count&quot;: 8, &quot;empty&quot;: false, &quot;fifo&quot;: [33, 44, 55, 66, 77, 88, 99, 456], &quot;full&quot;: true, &quot;head&quot;: 33}</pre></td><td>列出字段</td><td>两个按钮保持高电平，不能再次操作。</td></tr><tr><td><code>q-both-release</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 8, &quot;empty&quot;: false, &quot;fifo&quot;: [33, 44, 55, 66, 77, 88, 99, 456], &quot;full&quot;: true, &quot;head&quot;: 33}</pre></td><td>列出字段</td><td>松开两按钮。</td></tr><tr><td><code>q-drain-1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: true, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 7, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [44, 55, 66, 77, 88, 99, 456]}, &quot;full&quot;: false, &quot;head&quot;: 44}</pre></td><td>列出字段</td><td>出队后核对下一个队首及剩余长度。</td></tr><tr><td><code>q-pop-held</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: true, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 7, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [44, 55, 66, 77, 88, 99, 456]}, &quot;full&quot;: false, &quot;head&quot;: 44}</pre></td><td>列出字段</td><td>出队按钮保持高电平不能多出一件。</td></tr><tr><td><code>q-pop-release-1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 7, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [44, 55, 66, 77, 88, 99, 456]}, &quot;full&quot;: false, &quot;head&quot;: 44}</pre></td><td>列出字段</td><td>松开出队按钮为下一拍重新触发。</td></tr><tr><td><code>q-drain-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: true, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 6, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [55, 66, 77, 88, 99, 456]}, &quot;full&quot;: false, &quot;head&quot;: 55}</pre></td><td>列出字段</td><td>出队后核对下一个队首及剩余长度。</td></tr><tr><td><code>q-pop-release-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 6, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [55, 66, 77, 88, 99, 456]}, &quot;full&quot;: false, &quot;head&quot;: 55}</pre></td><td>列出字段</td><td>松开出队按钮为下一拍重新触发。</td></tr><tr><td><code>q-drain-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: true, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 5, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [66, 77, 88, 99, 456]}, &quot;full&quot;: false, &quot;head&quot;: 66}</pre></td><td>列出字段</td><td>出队后核对下一个队首及剩余长度。</td></tr><tr><td><code>q-pop-release-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 5, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [66, 77, 88, 99, 456]}, &quot;full&quot;: false, &quot;head&quot;: 66}</pre></td><td>列出字段</td><td>松开出队按钮为下一拍重新触发。</td></tr><tr><td><code>q-drain-4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: true, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 4, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [77, 88, 99, 456]}, &quot;full&quot;: false, &quot;head&quot;: 77}</pre></td><td>列出字段</td><td>出队后核对下一个队首及剩余长度。</td></tr><tr><td><code>q-pop-release-4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 4, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [77, 88, 99, 456]}, &quot;full&quot;: false, &quot;head&quot;: 77}</pre></td><td>列出字段</td><td>松开出队按钮为下一拍重新触发。</td></tr><tr><td><code>q-drain-5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: true, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 3, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [88, 99, 456]}, &quot;full&quot;: false, &quot;head&quot;: 88}</pre></td><td>列出字段</td><td>出队后核对下一个队首及剩余长度。</td></tr><tr><td><code>q-pop-release-5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 3, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [88, 99, 456]}, &quot;full&quot;: false, &quot;head&quot;: 88}</pre></td><td>列出字段</td><td>松开出队按钮为下一拍重新触发。</td></tr><tr><td><code>q-drain-6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: true, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 2, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [99, 456]}, &quot;full&quot;: false, &quot;head&quot;: 99}</pre></td><td>列出字段</td><td>出队后核对下一个队首及剩余长度。</td></tr><tr><td><code>q-pop-release-6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 2, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [99, 456]}, &quot;full&quot;: false, &quot;head&quot;: 99}</pre></td><td>列出字段</td><td>松开出队按钮为下一拍重新触发。</td></tr><tr><td><code>q-drain-7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: true, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 1, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [456]}, &quot;full&quot;: false, &quot;head&quot;: 456}</pre></td><td>列出字段</td><td>出队后核对下一个队首及剩余长度。</td></tr><tr><td><code>q-pop-release-7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 1, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [456]}, &quot;full&quot;: false, &quot;head&quot;: 456}</pre></td><td>列出字段</td><td>松开出队按钮为下一拍重新触发。</td></tr><tr><td><code>q-drain-8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: true, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 0, &quot;empty&quot;: true, &quot;full&quot;: false, &quot;head&quot;: 0}</pre></td><td>列出字段</td><td>出队后核对下一个队首及剩余长度。</td></tr><tr><td><code>q-pop-release-8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 0, &quot;empty&quot;: true, &quot;full&quot;: false, &quot;head&quot;: 0}</pre></td><td>列出字段</td><td>松开出队按钮为下一拍重新触发。</td></tr><tr><td><code>q-empty-pop</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: true, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 0, &quot;empty&quot;: true, &quot;full&quot;: false, &quot;head&quot;: 0}</pre></td><td>列出字段</td><td>空队列出队被忽略。</td></tr><tr><td><code>q-empty-release</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: false, &quot;pushItem&quot;: 0}</pre></td><td><pre>{&quot;count&quot;: 0, &quot;empty&quot;: true, &quot;full&quot;: false, &quot;head&quot;: 0}</pre></td><td>列出字段</td><td>空队列松开。</td></tr><tr><td><code>q-empty-both</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: true, &quot;pushEn&quot;: true, &quot;pushItem&quot;: 111}</pre></td><td><pre>{&quot;count&quot;: 1, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [111]}, &quot;full&quot;: false, &quot;head&quot;: 111}</pre></td><td>列出字段</td><td>空队列同时出入，最终只有新物料。</td></tr><tr><td><code>q-push-held</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;popEn&quot;: false, &quot;pushEn&quot;: true, &quot;pushItem&quot;: 222}</pre></td><td><pre>{&quot;count&quot;: 1, &quot;empty&quot;: false, &quot;fifo&quot;: {&quot;$prefix&quot;: [111]}, &quot;full&quot;: false, &quot;head&quot;: 111}</pre></td><td>列出字段</td><td>入队按钮保持高电平，新物料不应重复追加。</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-hard-04"><div class="pid"><code>self-hard-04</code></div><h2>多泵均衡运行与主备切换（数组遍历与迟滞阈值）</h2>
<div>FUNCTION_BLOCK · 32 条功能用例 · <a href="datasets/selfmade/self-hard-04.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">写一个功能块 FB，管理 5 台并联泵的均衡运行。
1. demand 为工艺需求台数，**超出 0..5 时先按边界裁剪**（负数按 0、大于 5 按 5）；runningCount 输出实际运行台数，必须严格等于裁剪后的需求；
2. runHours[1..5] 是各泵累计运行小时（非负整数）；全场按（工时，泵号）升序比较，工时相同取小泵号；
3. leadPump 为主泵号、lagPump 为备用泵号，需求至少 2 台时两者必须是不同的泵；需求 0 台时两者都为 0；需求 1 台时 lagPump = 0；
4. **主泵迟滞优先于「选最短工时」**：
- 需求由 0 变为正数（重新启动）时按当前工时初选主泵；
- 正需求期间，rotated 是维护逻辑下发的**轮换请求（按电平逐拍读，不是边沿）**：只有请求有效、且**当前主泵的运行小时数比全场最短工时泵多严格超过 50 小时**时，才换主为那台最短工时泵；否则即使收到请求也保持原主泵；无请求时永不换主；
- 需求归零时清空主备（leadPump = lagPump = 0），下次正需求重新初选；
5. **备泵选择**：需求 ≥ 2 时，只在「初选、需求台数上升、换主」这三种时刻从其余泵里选（工时，泵号）最小者作备泵；其余拍保留原备泵，不要每拍重选；
6. 数组下标必须按题面 1..5 访问，不得把 0 号槽用掉。
比较需求台数是否上升时，使用裁剪后的本拍与上一拍台数。实例初始 leadPump、lagPump、runningCount 均为 0。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>demand</code></td><td>input</td><td>INT</td><td>需求泵台数 0..5（超出请先按边界裁剪）</td></tr><tr><td><code>runHours</code></td><td>input</td><td>ARRAY[1..5] OF LINT</td><td>各泵累计运行小时数（只读）</td></tr><tr><td><code>leadPump</code></td><td>output</td><td>INT</td><td>当前主泵号 1..5，0 表示尚未选定</td></tr><tr><td><code>lagPump</code></td><td>output</td><td>INT</td><td>当前备用泵号 1..5，0 表示无</td></tr><tr><td><code>runningCount</code></td><td>output</td><td>INT</td><td>实际运行泵台数</td></tr><tr><td><code>rotated</code></td><td>input</td><td>BOOL</td><td>本周期存在轮换请求（输入，由维护逻辑置位）</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>运行台数严格等于裁剪后的需求：小于 0 取 0，大于 5 取 5，否则等于需求。</td><td><pre>G(((demand &lt; 0 -&gt; runningCount = 0) AND (demand &gt; 5 -&gt; runningCount = 5) AND ((demand &gt;= 0 AND demand &lt;= 5) -&gt; runningCount = demand)))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S2</td><td>正需求时主泵编号在 1..5；需求 1 台无备泵，需求至少 2 台时备泵编号在 1..5 且与主泵不同。</td><td><pre>G(((demand &gt; 0 -&gt; (leadPump &gt;= 1 AND leadPump &lt;= 5)) AND (demand = 1 -&gt; lagPump = 0) AND (demand &gt;= 2 -&gt; (lagPump &gt;= 1 AND lagPump &lt;= 5 AND leadPump &lt;&gt; lagPump))))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S3</td><td>原主泵有效且需求为正时，如主泵发生变更，原主泵在本拍的工时须比新主泵严格多于 50 小时。</td><td><pre>G((prev(leadPump &gt;= 1 AND leadPump &lt;= 5) AND leadPump &gt;= 1 AND leadPump &lt;= 5 AND leadPump &lt;&gt; prev(leadPump) AND demand &gt; 0) -&gt; runHours[prev(leadPump)] - runHours[leadPump] &gt; 50)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>需求为 0 时不得有任何泵处于选中状态（当周期即成立）。</td><td><pre>G(demand &lt;= 0 -&gt; leadPump = 0 &amp; lagPump = 0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S5</td><td>需求为 0 时运行台数必须为 0。</td><td><pre>G(demand &lt;= 0 -&gt; runningCount = 0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S6</td><td>正需求期间，若上拍已有主泵且本拍没有轮换请求，主泵必须保持。</td><td><pre>G((NOT rotated &amp; prev((leadPump &lt;&gt; 0)) &amp; demand &gt; 0) -&gt; leadPump = prev(leadPump))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S7</td><td>初选时选全场（工时，泵号）最小者；有主泵时，如果本拍有轮换请求且原主泵比全场最短工时严格多于 50 小时，本拍必须换成全场最小者。</td><td><pre>G(((demand &gt; 0 AND leadPump &gt;= 1 AND leadPump &lt;= 5 AND (NOT prev(leadPump &lt;&gt; 0) OR (rotated AND prev(leadPump &gt;= 1 AND leadPump &lt;= 5) AND runHours[prev(leadPump)] - MIN(runHours[1],runHours[2],runHours[3],runHours[4],runHours[5]) &gt; 50))) -&gt; ((runHours[leadPump] &lt; runHours[1] OR (runHours[leadPump] = runHours[1] AND leadPump &lt;= 1)) AND (runHours[leadPump] &lt; runHours[2] OR (runHours[leadPump] = runHours[2] AND leadPump &lt;= 2)) AND (runHours[leadPump] &lt; runHours[3] OR (runHours[leadPump] = runHours[3] AND leadPump &lt;= 3)) AND (runHours[leadPump] &lt; runHours[4] OR (runHours[leadPump] = runHours[4] AND leadPump &lt;= 4)) AND (runHours[leadPump] &lt; runHours[5] OR (runHours[leadPump] = runHours[5] AND leadPump &lt;= 5)))))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S8</td><td>需要备泵时，在初选、换主或实际运行台数上升的当拍，以新主泵为排除项，选择其余泵中（工时，泵号）最小者。</td><td><pre>G(((demand &gt;= 2 AND lagPump &gt;= 1 AND lagPump &lt;= 5 AND (leadPump &lt;&gt; prev(leadPump) OR runningCount &gt; prev(runningCount))) -&gt; ((leadPump = 1 OR (runHours[lagPump] &lt; runHours[1] OR (runHours[lagPump] = runHours[1] AND lagPump &lt;= 1))) AND (leadPump = 2 OR (runHours[lagPump] &lt; runHours[2] OR (runHours[lagPump] = runHours[2] AND lagPump &lt;= 2))) AND (leadPump = 3 OR (runHours[lagPump] &lt; runHours[3] OR (runHours[lagPump] = runHours[3] AND lagPump &lt;= 3))) AND (leadPump = 4 OR (runHours[lagPump] &lt; runHours[4] OR (runHours[lagPump] = runHours[4] AND lagPump &lt;= 4))) AND (leadPump = 5 OR (runHours[lagPump] &lt; runHours[5] OR (runHours[lagPump] = runHours[5] AND lagPump &lt;= 5))))))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S9</td><td>仍需备泵、主泵不变且裁剪后台数未上升时，保持上拍备泵。</td><td><pre>G(((demand &gt;= 2 AND leadPump = prev(leadPump) AND runningCount &lt;= prev(runningCount)) -&gt; lagPump = prev(lagPump)))</pre></td><td>safety</td><td>bounded_checker</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>indep · <code>single</code> · 每条使用新实例 · 5 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>p1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 0, &quot;rotated&quot;: false, &quot;runHours&quot;: [100, 200, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 0, &quot;leadPump&quot;: 0, &quot;runningCount&quot;: 0}</pre></td><td>列出字段</td><td>无需求：全停，主备都清零</td></tr><tr><td><code>p2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 1, &quot;rotated&quot;: false, &quot;runHours&quot;: [100, 200, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 0, &quot;leadPump&quot;: 1, &quot;runningCount&quot;: 1}</pre></td><td>列出字段</td><td>需求 1：全场工时最短的 1 号作主泵，需求 1 台时备泵为 0</td></tr><tr><td><code>p3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: false, &quot;runHours&quot;: [500, 100, 300, 400, 200]}</pre></td><td><pre>{&quot;lagPump&quot;: 5, &quot;leadPump&quot;: 2, &quot;runningCount&quot;: 2}</pre></td><td>列出字段</td><td>需求 2：2 号(100h)主、5 号(200h)备，其余泵不参与</td></tr><tr><td><code>p4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 7, &quot;rotated&quot;: false, &quot;runHours&quot;: [100, 200, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 2, &quot;leadPump&quot;: 1, &quot;runningCount&quot;: 5}</pre></td><td>列出字段</td><td>【边界】需求超界 → 裁剪到 5 台跑满，不得越界访问 runHours</td></tr><tr><td><code>p5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: -1, &quot;rotated&quot;: false, &quot;runHours&quot;: [100, 200, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 0, &quot;leadPump&quot;: 0, &quot;runningCount&quot;: 0}</pre></td><td>列出字段</td><td>【边界】负需求 → 裁剪到 0，主备清零</td></tr></tbody></table></div>
<h4>seq · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 12 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>p6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: false, &quot;runHours&quot;: [100, 109, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 2, &quot;leadPump&quot;: 1, &quot;runningCount&quot;: 2}</pre></td><td>列出字段</td><td>初选：无请求时按（工时、泵号）升序取 1 号主、2 号备</td></tr><tr><td><code>p7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: true, &quot;runHours&quot;: [100, 109, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 2, &quot;leadPump&quot;: 1, &quot;runningCount&quot;: 2}</pre></td><td>列出字段</td><td>【核心】请求有效但当前主泵(1)仍是最短工时 → 保持 1 号，不得因为 2 号存在就无条件互换成 (2,1)</td></tr><tr><td><code>p8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: true, &quot;runHours&quot;: [158, 109, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 2, &quot;leadPump&quot;: 1}</pre></td><td>列出字段</td><td>【阈值 49】主泵比最短工时泵多 49 h（未超过 50）→ 不换主</td></tr><tr><td><code>p9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: true, &quot;runHours&quot;: [159, 109, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 2, &quot;leadPump&quot;: 1}</pre></td><td>列出字段</td><td>【阈值 50】恰好 50 h → 严格超过才换，所以仍不换主</td></tr><tr><td><code>p10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: true, &quot;runHours&quot;: [160, 109, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 1, &quot;leadPump&quot;: 2, &quot;runningCount&quot;: 2}</pre></td><td>列出字段</td><td>【阈值 51】多 51 h（严格超过 50）→ 换主为 2 号，备泵在换主当拍重选为其余泵里工时最短的 1 号(160h)</td></tr><tr><td><code>p11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: true, &quot;runHours&quot;: [160, 109, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 1, &quot;leadPump&quot;: 2}</pre></td><td>列出字段</td><td>【持续请求】请求一直有效但已无更省时的泵 → 不得反复切换</td></tr><tr><td><code>p12</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 0, &quot;rotated&quot;: true, &quot;runHours&quot;: [160, 109, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 0, &quot;leadPump&quot;: 0, &quot;runningCount&quot;: 0}</pre></td><td>列出字段</td><td>需求归零：主备一起清掉（哪怕请求仍有效）</td></tr><tr><td><code>p13</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: false, &quot;runHours&quot;: [160, 109, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 1, &quot;leadPump&quot;: 2, &quot;runningCount&quot;: 2}</pre></td><td>列出字段</td><td>【归零重启】需求恢复 → 按当前工时重新初选为 2 号主、1 号备</td></tr><tr><td><code>p14</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 3, &quot;rotated&quot;: false, &quot;runHours&quot;: [300, 250, 120, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 3, &quot;leadPump&quot;: 2, &quot;runningCount&quot;: 3}</pre></td><td>列出字段</td><td>无请求且主泵比候选多130 h，保持主泵；需求从2升3，按题面重选备泵</td></tr><tr><td><code>p15</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 0, &quot;rotated&quot;: false, &quot;runHours&quot;: [300, 250, 120, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 0, &quot;leadPump&quot;: 0, &quot;runningCount&quot;: 0}</pre></td><td>列出字段</td><td>需求归零，结束先前绑定。</td></tr><tr><td><code>p16</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: false, &quot;runHours&quot;: [600, 600, 600, 620, 630]}</pre></td><td><pre>{&quot;lagPump&quot;: 2, &quot;leadPump&quot;: 1, &quot;runningCount&quot;: 2}</pre></td><td>列出字段</td><td>同工时的 1、2、3 号泵中，初选主泵和备泵都按小编号优先。</td></tr><tr><td><code>p17</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: false, &quot;runHours&quot;: [600, 650, 610, 620, 630]}</pre></td><td><pre>{&quot;lagPump&quot;: 2, &quot;leadPump&quot;: 1, &quot;runningCount&quot;: 2}</pre></td><td>列出字段</td><td>需求仍为 2 且无轮换请求；即使 3 号现比 2 号工时少，也保持原备泵 2。</td></tr></tbody></table></div>
<h4>wide-hours · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 2 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>p18</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 4, &quot;rotated&quot;: false, &quot;runHours&quot;: [2147483648, 20, 30, 40, 50]}</pre></td><td><pre>{&quot;lagPump&quot;: 3, &quot;leadPump&quot;: 2, &quot;runningCount&quot;: 4}</pre></td><td>全部输出</td><td>累计运行工时使用LINT，缩窄成32位整数会错选1号主泵。</td></tr><tr><td><code>p19</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 5, &quot;rotated&quot;: false, &quot;runHours&quot;: [2147483648, 20, 30, 40, 50]}</pre></td><td><pre>{&quot;lagPump&quot;: 3, &quot;leadPump&quot;: 2, &quot;runningCount&quot;: 5}</pre></td><td>全部输出</td><td>需求达到五台时精确计数。</td></tr></tbody></table></div>
<h4>returned-pump · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 13 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>returned-p6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: true, &quot;runHours&quot;: [100, 200, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 2, &quot;leadPump&quot;: 1, &quot;runningCount&quot;: 2}</pre></td><td>全部输出</td><td></td></tr><tr><td><code>returned-p7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: true, &quot;runHours&quot;: [100, 130, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 2, &quot;leadPump&quot;: 1, &quot;runningCount&quot;: 2}</pre></td><td>全部输出</td><td></td></tr><tr><td><code>returned-p8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: true, &quot;runHours&quot;: [149, 100, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 2, &quot;leadPump&quot;: 1, &quot;runningCount&quot;: 2}</pre></td><td>全部输出</td><td></td></tr><tr><td><code>returned-p9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: true, &quot;runHours&quot;: [150, 100, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 2, &quot;leadPump&quot;: 1, &quot;runningCount&quot;: 2}</pre></td><td>全部输出</td><td></td></tr><tr><td><code>returned-p10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: true, &quot;runHours&quot;: [151, 100, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 1, &quot;leadPump&quot;: 2, &quot;runningCount&quot;: 2}</pre></td><td>全部输出</td><td></td></tr><tr><td><code>returned-p11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: true, &quot;runHours&quot;: [151, 100, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 1, &quot;leadPump&quot;: 2, &quot;runningCount&quot;: 2}</pre></td><td>全部输出</td><td></td></tr><tr><td><code>returned-p12</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: false, &quot;runHours&quot;: [0, 100, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 1, &quot;leadPump&quot;: 2, &quot;runningCount&quot;: 2}</pre></td><td>全部输出</td><td></td></tr><tr><td><code>returned-p13</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 1, &quot;rotated&quot;: false, &quot;runHours&quot;: [0, 100, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 0, &quot;leadPump&quot;: 2, &quot;runningCount&quot;: 1}</pre></td><td>全部输出</td><td></td></tr><tr><td><code>returned-p14</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: false, &quot;runHours&quot;: [0, 100, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 1, &quot;leadPump&quot;: 2, &quot;runningCount&quot;: 2}</pre></td><td>全部输出</td><td></td></tr><tr><td><code>returned-p15</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 0, &quot;rotated&quot;: true, &quot;runHours&quot;: [0, 100, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 0, &quot;leadPump&quot;: 0, &quot;runningCount&quot;: 0}</pre></td><td>全部输出</td><td></td></tr><tr><td><code>returned-p16</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: true, &quot;runHours&quot;: [100, 100, 300, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 2, &quot;leadPump&quot;: 1, &quot;runningCount&quot;: 2}</pre></td><td>全部输出</td><td></td></tr><tr><td><code>returned-p17</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: true, &quot;runHours&quot;: [100, 100, 100, 100, 100]}</pre></td><td><pre>{&quot;lagPump&quot;: 2, &quot;leadPump&quot;: 1, &quot;runningCount&quot;: 2}</pre></td><td>全部输出</td><td></td></tr><tr><td><code>returned-p18</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;demand&quot;: 2, &quot;rotated&quot;: true, &quot;runHours&quot;: [300, 200, 0, 400, 500]}</pre></td><td><pre>{&quot;lagPump&quot;: 2, &quot;leadPump&quot;: 3, &quot;runningCount&quot;: 2}</pre></td><td>全部输出</td><td></td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-hard-05"><div class="pid"><code>self-hard-05</code></div><h2>燃烧状态与氧量修正联锁（熄火跳闸 + 分析仪故障降级）</h2>
<div>FUNCTION_BLOCK · 25 条功能用例 · <a href="datasets/selfmade/self-hard-05.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">写一个功能块 FB，实现燃烧器的火焰联锁与烟气氧量修正。
控制要求：
1. 运行请求 runRequest 为 TRUE 且火焰探测器 flameOK 为 FALSE 时，**当拍**置位熄火跳闸 tripLatched，并切断燃料许可；
2. tripLatched 自保持，只有在 runRequest=FALSE 且 flameOK=FALSE（停机且无火焰的安全态）的前提下，resetBtn 的**上升沿**才能清除。复位是边沿命令而不是保持命令：按住的时长不影响判定，每拍只认有没有新的上升沿；复位那一刻条件不满足就无效，之后条件满足了但还按着（没有新上升沿）也**不得**清除；runRequest 仍为 TRUE 或 flameOK 仍为 TRUE 时按下的复位同样无效；
3. fuelPermit = runRequest AND flameOK AND NOT tripLatched；
4. 氧量修正：trimEnable = fuelPermit AND NOT o2Fault；airTrim = 2.0 * (2.0 - o2PV)，并钳位到 [-10, +10]；trimEnable=FALSE 时 airTrim 必须为 0.0。说明：±10 是**输出约束**，不代表两个方向都能到饱和——合法量程 0..21% 内原始修正只在 [-38, +4] 之间（o2PV=0 得 +4，o2PV=21 得 -38），因此正向限幅在本题永远不触发，只有 o2PV &gt; 7.0 时负向限幅才起作用；增益偏小属于演示取舍，真实装置的风门增益取决于风道流通能力；
5. o2Fault = NOT o2Valid OR o2PV &lt; 0.0 OR o2PV &gt; 21.0（分析仪故障只切除修正，**不得**切除燃料；o2Valid=TRUE 但 o2PV&lt;0 同样判故障）；
6. airCommand = baseAir + airTrim，钳位到 [0, 100]；fuelPermit=FALSE 时 airCommand 必须为 0.0。说明：baseAir 是外部基础开度给定，本题**不要求** baseAir 自身落在 0..100，只要求最终 airCommand 落在 0..100（baseAir+airTrim 可能为负，此时钳位到 0）；
7. 范围声明：本题只考核**运行阶段**的火焰联锁与氧量修正。预吹扫、点火、火焰建立等启动顺序，以及完整燃烧器安全管理（BMS，含吹扫时的风门要求）不在本题范围内，由其他系统负责。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>runRequest</code></td><td>input</td><td>BOOL</td><td>燃烧运行请求</td></tr><tr><td><code>flameOK</code></td><td>input</td><td>BOOL</td><td>火焰探测器反馈（TRUE=检测到火焰）</td></tr><tr><td><code>o2Valid</code></td><td>input</td><td>BOOL</td><td>氧量分析仪数据有效</td></tr><tr><td><code>o2PV</code></td><td>input</td><td>REAL</td><td>烟气含氧量测量值（%）</td></tr><tr><td><code>baseAir</code></td><td>input</td><td>REAL</td><td>主风门基础开度给定（%），外部给定，自身不要求在 0..100</td></tr><tr><td><code>resetBtn</code></td><td>input</td><td>BOOL</td><td>复位按钮（上升沿有效）</td></tr><tr><td><code>fuelPermit</code></td><td>output</td><td>BOOL</td><td>燃料允许（联锁输出）</td></tr><tr><td><code>trimEnable</code></td><td>output</td><td>BOOL</td><td>氧量修正投入（无故障才为 TRUE）</td></tr><tr><td><code>airTrim</code></td><td>output</td><td>REAL</td><td>氧量修正偏置（%），钳位 ±10</td></tr><tr><td><code>airCommand</code></td><td>output</td><td>REAL</td><td>风门开度命令（%），钳位 0..100</td></tr><tr><td><code>tripLatched</code></td><td>output</td><td>BOOL</td><td>熄火跳闸自保持</td></tr><tr><td><code>o2Fault</code></td><td>output</td><td>BOOL</td><td>氧量分析仪故障（无效或越界）</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>运行中失去火焰时，**同一周期**就必须跳闸（不得延迟一拍）。</td><td><pre>G((runRequest &amp; !flameOK) -&gt; tripLatched)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S2</td><td>跳闸一旦置位就自保持；只有&quot;runRequest=FALSE 且 flameOK=FALSE 下的复位上升沿&quot;这一个条件能清除它，其余任何一拍（含按住不复位、条件不满足时按复位）都必须保持。</td><td><pre>G((prev(tripLatched) &amp; !(rising(resetBtn) &amp; !runRequest &amp; !flameOK)) -&gt; tripLatched)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S3</td><td>跳闸状态下绝不允许燃料许可。</td><td><pre>G(tripLatched -&gt; !fuelPermit)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>燃料许可的完整定义：运行请求、火焰正常、未跳闸三者同时成立才允许，缺一不可。</td><td><pre>G(fuelPermit &lt;-&gt; (runRequest &amp; flameOK &amp; !tripLatched))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S5</td><td>无燃料许可时风门命令必须归零（防止停机后残留开度）。</td><td><pre>G(!fuelPermit -&gt; airCommand = 0.0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S6</td><td>风门命令恒在 0..100 之间。</td><td><pre>G((airCommand &gt;= 0.0) &amp; (airCommand &lt;= 100.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S7</td><td>氧量修正偏置恒在 ±10 之间。</td><td><pre>G((airTrim &gt;= -10.0) &amp; (airTrim &lt;= 10.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S8</td><td>修正投入的完整定义：有燃料许可且分析仪无故障才投入；故障当拍即整段切除。</td><td><pre>G(trimEnable &lt;-&gt; (fuelPermit &amp; !o2Fault))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S9</td><td>故障判据：数据无效、低于 0 或高于 21 三者任一成立。</td><td><pre>G(o2Fault &lt;-&gt; (!o2Valid | o2PV &lt; 0.0 | o2PV &gt; 21.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S10</td><td>修正切除时偏置必须归 0（不得残留上一次的修正量）。</td><td><pre>G(!trimEnable -&gt; airTrim = 0.0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S11</td><td>只有 o2PV &gt; 7.0 一侧能触到负向限幅：此时偏置被钳在 -10。</td><td><pre>G((trimEnable &amp; o2PV &gt; 7.0) -&gt; airTrim = -10.0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S12</td><td>o2PV &lt;= 7.0 一侧未达限幅：偏置严格等于 2.0*(2.0-o2PV)。</td><td><pre>G((trimEnable &amp; o2PV &lt;= 7.0) -&gt; airTrim = 2.0 * (2.0 - o2PV))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S13</td><td>修正后合成开度超上限时命令钳在 100，且不改变偏置本身。</td><td><pre>G((fuelPermit &amp; baseAir + airTrim &gt; 100.0) -&gt; airCommand = 100.0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S14</td><td>修正后合成开度为负时命令钳在 0（baseAir 可以小于 10）。</td><td><pre>G((fuelPermit &amp; baseAir + airTrim &lt; 0.0) -&gt; airCommand = 0.0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S15</td><td>系数与钳位后的合成值：由仿真用例逐拍核对（净收益/风门数值语义）。</td><td>—</td><td>data</td><td>simulation</td></tr><tr><td>N10-S16</td><td>11.10补充：熄火运行才触发新跳闸；已有跳闸在合法安全复位沿当拍清除。</td><td><pre>G(tripLatched &lt;-&gt; ((runRequest AND !flameOK) OR (prev(tripLatched) AND !(rising(resetBtn) AND !runRequest AND !flameOK))))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S17</td><td>11.10补充：有燃料许可且基础量与修正量之和落在闭区间内，输出必须等于两者之和。</td><td><pre>G((fuelPermit AND baseAir + airTrim &gt;= 0.0 AND baseAir + airTrim &lt;= 100.0) -&gt; airCommand = baseAir + airTrim)</pre></td><td>safety</td><td>test_trace_audit</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>默认组 · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 25 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>q1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: false, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: false}</pre></td><td><pre>{&quot;airCommand&quot;: 0.0, &quot;airTrim&quot;: 0.0, &quot;fuelPermit&quot;: false, &quot;o2Fault&quot;: false, &quot;trimEnable&quot;: false, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>停机初始：无故障、不跳闸、无燃料许可，风门命令归 0</td></tr><tr><td><code>q2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: true, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 46.0, &quot;airTrim&quot;: -4.0, &quot;fuelPermit&quot;: true, &quot;o2Fault&quot;: false, &quot;trimEnable&quot;: true}</pre></td><td>列出字段</td><td>正常运行：o2=4.0 → trim=2*(2-4)=-4，风门 46</td></tr><tr><td><code>q3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: false, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 0.0, &quot;airTrim&quot;: 0.0, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>运行中熄火：**当拍**跳闸并切断燃料（不得等到下一拍）</td></tr><tr><td><code>q4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: true, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 0.0, &quot;airTrim&quot;: 0.0, &quot;fuelPermit&quot;: false, &quot;o2Fault&quot;: false, &quot;trimEnable&quot;: false, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>跳闸自保持：火焰恢复也不自动复位；跳闸期间修正模块必须整段切除（trimEnable=FALSE、airTrim=0），风门命令归 0</td></tr><tr><td><code>q5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: false, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: false}</pre></td><td><pre>{&quot;airCommand&quot;: 0.0, &quot;fuelPermit&quot;: false, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>复位：runRequest=FALSE 且 flameOK=FALSE 时上升沿清除跳闸</td></tr><tr><td><code>q6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: true, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: false, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 50.0, &quot;airTrim&quot;: 0.0, &quot;fuelPermit&quot;: true, &quot;o2Fault&quot;: true, &quot;trimEnable&quot;: false}</pre></td><td>列出字段</td><td>分析仪无效：切除修正但**不**切燃料，风门只跟基础给定</td></tr><tr><td><code>q7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: true, &quot;o2PV&quot;: 1.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 52.0, &quot;airTrim&quot;: 2.0, &quot;o2Fault&quot;: false, &quot;trimEnable&quot;: true}</pre></td><td>列出字段</td><td>恢复有效：o2 偏低 → 加风 +2</td></tr><tr><td><code>q8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 80.0, &quot;flameOK&quot;: true, &quot;o2PV&quot;: 5.5, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 73.0, &quot;airTrim&quot;: -7.0}</pre></td><td>列出字段</td><td>o2 偏高 → trim=-7，风门 73</td></tr><tr><td><code>q9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 95.0, &quot;flameOK&quot;: true, &quot;o2PV&quot;: 8.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 85.0, &quot;airTrim&quot;: -10.0}</pre></td><td>列出字段</td><td>【边界】原始 trim=2*(2-8)=-12，必须钳位到 -10</td></tr><tr><td><code>q10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 95.0, &quot;flameOK&quot;: true, &quot;o2PV&quot;: 1.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 97.0, &quot;airTrim&quot;: 2.0}</pre></td><td>列出字段</td><td>正修正：95+2=97，尚在范围内</td></tr><tr><td><code>q11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 99.0, &quot;flameOK&quot;: true, &quot;o2PV&quot;: 0.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 100.0, &quot;airTrim&quot;: 4.0}</pre></td><td>列出字段</td><td>【边界】99+4=103，风门命令必须钳位到 100</td></tr><tr><td><code>q12</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 100.0, &quot;flameOK&quot;: true, &quot;o2PV&quot;: 21.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 90.0, &quot;airTrim&quot;: -10.0, &quot;o2Fault&quot;: false}</pre></td><td>列出字段</td><td>【边界】o2=21.0 仍属合法量程（&lt;=21），trim 钳位 -10</td></tr><tr><td><code>q13</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 100.0, &quot;flameOK&quot;: true, &quot;o2PV&quot;: 21.1, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 100.0, &quot;airTrim&quot;: 0.0, &quot;o2Fault&quot;: true, &quot;trimEnable&quot;: false}</pre></td><td>列出字段</td><td>【边界】o2=21.1 越界 → 判故障、切除修正</td></tr><tr><td><code>q14</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: true, &quot;o2PV&quot;: -0.5, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 50.0, &quot;airTrim&quot;: 0.0, &quot;fuelPermit&quot;: true, &quot;o2Fault&quot;: true, &quot;trimEnable&quot;: false, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>o2Valid=TRUE 但 o2PV=-0.5 &lt;0：同样判分析仪故障，切除修正但**不**切燃料</td></tr><tr><td><code>q15</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: false, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 0.0, &quot;airTrim&quot;: 0.0, &quot;fuelPermit&quot;: false, &quot;o2Fault&quot;: false, &quot;trimEnable&quot;: false, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>【非法复位】runRequest 仍为 TRUE 时按复位：即便有上升沿也不得清除跳闸</td></tr><tr><td><code>q16</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: false, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: false}</pre></td><td><pre>{&quot;airCommand&quot;: 0.0, &quot;airTrim&quot;: 0.0, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>【持续按住】条件虽已满足，但没有新的上升沿 → 跳闸保持</td></tr><tr><td><code>q17</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: false, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: false}</pre></td><td><pre>{&quot;airCommand&quot;: 0.0, &quot;fuelPermit&quot;: false, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>【松开】复位键松开、无上升沿 → 跳闸仍保持</td></tr><tr><td><code>q18</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: false, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: false}</pre></td><td><pre>{&quot;airCommand&quot;: 0.0, &quot;airTrim&quot;: 0.0, &quot;fuelPermit&quot;: false, &quot;o2Fault&quot;: false, &quot;trimEnable&quot;: false, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>【合法复位】runRequest=FALSE 且 flameOK=FALSE 下的上升沿 → 清除跳闸</td></tr><tr><td><code>q19</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: false, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 0.0, &quot;airTrim&quot;: 0.0, &quot;fuelPermit&quot;: false, &quot;o2Fault&quot;: false, &quot;trimEnable&quot;: false, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>复位后再次运行中熄火 → 重新跳闸</td></tr><tr><td><code>q20</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: true, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: false}</pre></td><td><pre>{&quot;airCommand&quot;: 0.0, &quot;airTrim&quot;: 0.0, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>【非法复位】flameOK 仍为 TRUE（有火焰）时按复位 → 不得清除跳闸</td></tr><tr><td><code>q21</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: false, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: false, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 0.0, &quot;airTrim&quot;: 0.0, &quot;fuelPermit&quot;: false, &quot;o2Fault&quot;: true, &quot;trimEnable&quot;: false, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>熄火 + 分析仪失效同时发生：跳闸优先，修正切除</td></tr><tr><td><code>q22</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: false, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: false}</pre></td><td><pre>{&quot;airCommand&quot;: 0.0, &quot;airTrim&quot;: 0.0, &quot;fuelPermit&quot;: false, &quot;o2Fault&quot;: false, &quot;trimEnable&quot;: false, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>【恢复路径】再次合法复位 → 跳闸清除、故障不残留</td></tr><tr><td><code>q23</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 5.0, &quot;flameOK&quot;: true, &quot;o2PV&quot;: 8.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 0.0, &quot;airTrim&quot;: -10.0, &quot;fuelPermit&quot;: true, &quot;o2Fault&quot;: false, &quot;trimEnable&quot;: true, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>【边界】风门下限：airTrim=-10 且 baseAir=5 → 合成 -5 钳位到 0，而 airTrim 本身仍是 -10（钳位作用在合成值上，不回写偏置）</td></tr><tr><td><code>q24</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: false, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: false, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: false}</pre></td><td><pre>{&quot;airCommand&quot;: 0.0, &quot;airTrim&quot;: 0.0, &quot;fuelPermit&quot;: false, &quot;o2Fault&quot;: true, &quot;trimEnable&quot;: false, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>停机态下分析仪失效：只报故障，不产生燃料许可、不跳闸</td></tr><tr><td><code>q25</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;baseAir&quot;: 50.0, &quot;flameOK&quot;: true, &quot;o2PV&quot;: 4.0, &quot;o2Valid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true}</pre></td><td><pre>{&quot;airCommand&quot;: 46.0, &quot;airTrim&quot;: -4.0, &quot;fuelPermit&quot;: true, &quot;o2Fault&quot;: false, &quot;trimEnable&quot;: true, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>【恢复正常】o2 恢复 4.0、分析仪有效 → 修正重新投入，风门 46</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-hard-06"><div class="pid"><code>self-hard-06</code></div><h2>蒸汽母管超压联锁与故障线索诊断（按位编码 + 足迹保留）</h2>
<div>FUNCTION_BLOCK · 51 条功能用例 · <a href="datasets/selfmade/self-hard-06.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">写一个功能块 FB，实现母管超压联锁，并在跳闸时记录**故障线索**。
控制要求：
1. 压力有效判据 pressureValid；&gt;= 4500.0 kPa 判超压；
2. 跳闸条件（任一成立）：runRequest 且 pressureValid 且 pressure &gt;= 4500.0；runRequest 且 NOT pressureValid（数据失效按最坏情况处理）；跳闸与本拍线索同拍生效；
3. tripLatched 自保持；清除条件：resetBtn 上升沿 且 NOT runRequest 且 pressureValid 且 pressure &lt;= 4200.0。4500 与 4200 之间的 300 kPa 是**滞环**：复位门槛比跳闸门槛低 300 kPa，防止压力在阈值附近抖动导致反复跳闸/复位；
4. 线索位（currentCauseMask，WORD 的**低 4 位**，本拍重新计算）：
   bit0=1 变送器失效（runRequest 且 NOT pressureValid）；
   bit1=2 减温减压阀卡滞：outletCmd&gt;=50 且 outletFeedback&lt;=10 **连续 3 个执行周期及以上**；
   bit2=4 燃烧过剩：fuelFlow &gt;= 4.0 且 steamFlow &lt;= 10.0（比较的是接口流量数值，单位 t/h；两个边界都含等于）；
   bit1/bit2 只在「runRequest 且 pressureValid 且 pressure &gt;= 4500.0」的超压工况下评估；若超压但以上线索都不成立，置 bit3=8（未定位）；
   NOT runRequest 时线索为 0；
5. 卡滞判据必须是**连续扫描周期**：中途反馈恢复、压力回落到 4500 以下、变送器失效或 runRequest=FALSE，都要把 3 拍计数清零——计数不清零就会把历史误当成“连续”；
6. latchedCauseMask：tripLatched 为 TRUE 时把 currentCauseMask **按位或**并入。注意 WORD 是 **16 位**（DWORD 才是 32 位），本题只用低 4 位（最大 15），16 位足够、不会溢出。该掩码保存的是“本次跳闸期间**全部历史线索的累积**”，**不是**跳闸瞬间的原因快照——跳闸后新出现的线索也会并入，只有合法复位才清零；因此它回答的是“这次跳闸期间一共观察到过哪些现象”，不能把它直接当成唯一的跳闸原因；
7. fuelPermit = runRequest AND NOT tripLatched；diagnosticActive = (currentCauseMask &lt;&gt; 0)。
取数与整定说明：
- 本块每个扫描周期执行一次，题目不定义扫描周期时长：“连续 3 拍”指连续3 个执行周期，不承诺固定秒数；
- 4500/4200 kPa 与 300 kPa 滞环是该算例的整定值（不据此推定具体装置额定压力或安全阀整定值），只用于考核联锁逻辑，不代表具体机组的最终整定；工程整定须依据母管设计压力与安全阀铭牌；
- 燃烧过剩判据 4.0/10.0 t/h 是“燃料流量偏高而蒸汽流量偏低”的算例阈值，同样只作算例参数，不是机组保护定值。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>runRequest</code></td><td>input</td><td>BOOL</td><td>运行请求</td></tr><tr><td><code>pressure</code></td><td>input</td><td>REAL</td><td>母管压力（kPa）</td></tr><tr><td><code>pressureValid</code></td><td>input</td><td>BOOL</td><td>压力变送器数据有效</td></tr><tr><td><code>fuelFlow</code></td><td>input</td><td>REAL</td><td>燃料流量（t/h）</td></tr><tr><td><code>steamFlow</code></td><td>input</td><td>REAL</td><td>蒸汽流量（t/h）</td></tr><tr><td><code>outletCmd</code></td><td>input</td><td>INT</td><td>减温减压阀开度命令（%）</td></tr><tr><td><code>outletFeedback</code></td><td>input</td><td>INT</td><td>减温减压阀开度反馈（%）</td></tr><tr><td><code>resetBtn</code></td><td>input</td><td>BOOL</td><td>复位按钮（上升沿有效）</td></tr><tr><td><code>tripLatched</code></td><td>output</td><td>BOOL</td><td>超压跳闸自保持</td></tr><tr><td><code>fuelPermit</code></td><td>output</td><td>BOOL</td><td>燃料许可</td></tr><tr><td><code>currentCauseMask</code></td><td>output</td><td>WORD</td><td>本周期诊断线索位掩码</td></tr><tr><td><code>latchedCauseMask</code></td><td>output</td><td>WORD</td><td>跳闸期间线索累积掩码（全历史足迹）</td></tr><tr><td><code>diagnosticActive</code></td><td>output</td><td>BOOL</td><td>存在有效诊断线索</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>压力变送器失效且仍在运行时，必须当拍跳闸并切除燃料。</td><td><pre>G((runRequest &amp; !pressureValid) -&gt; (tripLatched &amp; !fuelPermit))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S2</td><td>母管压力达到 4500 kPa（数据有效）时必须当拍跳闸。</td><td><pre>G((runRequest &amp; pressureValid &amp; pressure &gt;= 4500.0) -&gt; tripLatched)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S3</td><td>跳闸状态下绝不允许燃料许可。</td><td><pre>G(tripLatched -&gt; !fuelPermit)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>跳闸自保持：没有复位上升沿时不得自行解锁。</td><td><pre>G((prev(tripLatched) &amp; !rising(resetBtn)) -&gt; tripLatched)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4b</td><td>存在复位上升沿但复位许可条件（停机 + 数据有效 + 压力 &lt;= 4200）不满足时，跳闸也不得解锁。</td><td><pre>G((prev(tripLatched) &amp; rising(resetBtn) &amp; (runRequest OR !pressureValid OR pressure &gt; 4200.0)) -&gt; tripLatched)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S5</td><td>无运行请求时本周期线索掩码必须为 0。</td><td><pre>G(!runRequest -&gt; currentCauseMask = 0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S6</td><td>压力未越限且数据有效时不产生线索。</td><td><pre>G((runRequest &amp; pressureValid &amp; pressure &lt; 4500.0) -&gt; currentCauseMask = 0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S7</td><td>诊断有效位与线索掩码一致。</td><td><pre>G(diagnosticActive &lt;-&gt; currentCauseMask &lt;&gt; 0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S8</td><td>合法复位（上升沿 + 停机 + 数据有效 + 压力 &lt;= 4200）必须同时清除跳闸与线索足迹。</td><td><pre>G((rising(resetBtn) &amp; !runRequest &amp; pressureValid &amp; pressure &lt;= 4200.0) -&gt; (!tripLatched &amp; latchedCauseMask = 0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S9</td><td>bit3（未定位，掩码恰为 8）只出现在运行中的超压工况。</td><td><pre>G(currentCauseMask = 8 -&gt; (runRequest &amp; pressureValid &amp; pressure &gt;= 4500.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S10</td><td>bit2（燃烧过剩）成立时必然满足燃料流量偏高、蒸汽流量偏低的判据。</td><td><pre>G((currentCauseMask = 4 OR currentCauseMask = 6 OR currentCauseMask = 12 OR currentCauseMask = 14) -&gt; (fuelFlow &gt;= 4.0 &amp; steamFlow &lt;= 10.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S11</td><td>bit1（阀卡滞）成立时必然满足阀命令/反馈的卡滞判据。</td><td><pre>G((currentCauseMask = 2 OR currentCauseMask = 6 OR currentCauseMask = 10 OR currentCauseMask = 14) -&gt; (outletCmd &gt;= 50 &amp; outletFeedback &lt;= 10))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S12</td><td>bit0 只在运行中变送器失效时出现，且失效当拍掩码恰为 1。</td><td><pre>G((runRequest &amp; !pressureValid) -&gt; currentCauseMask = 1)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S13</td><td>跳闸期间逐位精确累积：每一历史位等于上一拍历史位或本拍线索位，且仅使用低四位。</td><td><pre>G((latchedCauseMask &gt;= 0 AND latchedCauseMask &lt;= 15 AND currentCauseMask &gt;= 0 AND currentCauseMask &lt;= 15) AND (tripLatched -&gt; (((latchedCauseMask = 1 OR latchedCauseMask = 3 OR latchedCauseMask = 5 OR latchedCauseMask = 7 OR latchedCauseMask = 9 OR latchedCauseMask = 11 OR latchedCauseMask = 13 OR latchedCauseMask = 15) &lt;-&gt; (prev((latchedCauseMask = 1 OR latchedCauseMask = 3 OR latchedCauseMask = 5 OR latchedCauseMask = 7 OR latchedCauseMask = 9 OR latchedCauseMask = 11 OR latchedCauseMask = 13 OR latchedCauseMask = 15)) OR (currentCauseMask = 1 OR currentCauseMask = 3 OR currentCauseMask = 5 OR currentCauseMask = 7 OR currentCauseMask = 9 OR currentCauseMask = 11 OR currentCauseMask = 13 OR currentCauseMask = 15))) AND ((latchedCauseMask = 2 OR latchedCauseMask = 3 OR latchedCauseMask = 6 OR latchedCauseMask = 7 OR latchedCauseMask = 10 OR latchedCauseMask = 11 OR latchedCauseMask = 14 OR latchedCauseMask = 15) &lt;-&gt; (prev((latchedCauseMask = 2 OR latchedCauseMask = 3 OR latchedCauseMask = 6 OR latchedCauseMask = 7 OR latchedCauseMask = 10 OR latchedCauseMask = 11 OR latchedCauseMask = 14 OR latchedCauseMask = 15)) OR (currentCauseMask = 2 OR currentCauseMask = 3 OR currentCauseMask = 6 OR currentCauseMask = 7 OR currentCauseMask = 10 OR currentCauseMask = 11 OR currentCauseMask = 14 OR currentCauseMask = 15))) AND ((latchedCauseMask = 4 OR latchedCauseMask = 5 OR latchedCauseMask = 6 OR latchedCauseMask = 7 OR latchedCauseMask = 12 OR latchedCauseMask = 13 OR latchedCauseMask = 14 OR latchedCauseMask = 15) &lt;-&gt; (prev((latchedCauseMask = 4 OR latchedCauseMask = 5 OR latchedCauseMask = 6 OR latchedCauseMask = 7 OR latchedCauseMask = 12 OR latchedCauseMask = 13 OR latchedCauseMask = 14 OR latchedCauseMask = 15)) OR (currentCauseMask = 4 OR currentCauseMask = 5 OR currentCauseMask = 6 OR currentCauseMask = 7 OR currentCauseMask = 12 OR currentCauseMask = 13 OR currentCauseMask = 14 OR currentCauseMask = 15))) AND ((latchedCauseMask = 8 OR latchedCauseMask = 9 OR latchedCauseMask = 10 OR latchedCauseMask = 11 OR latchedCauseMask = 12 OR latchedCauseMask = 13 OR latchedCauseMask = 14 OR latchedCauseMask = 15) &lt;-&gt; (prev((latchedCauseMask = 8 OR latchedCauseMask = 9 OR latchedCauseMask = 10 OR latchedCauseMask = 11 OR latchedCauseMask = 12 OR latchedCauseMask = 13 OR latchedCauseMask = 14 OR latchedCauseMask = 15)) OR (currentCauseMask = 8 OR currentCauseMask = 9 OR currentCauseMask = 10 OR currentCauseMask = 11 OR currentCauseMask = 12 OR currentCauseMask = 13 OR currentCauseMask = 14 OR currentCauseMask = 15))))))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S14</td><td>线索位含义、卡滞连续 3 拍判据（中断/压力回落/失效/停机均清零）、足迹累积与复位清零的完整行为。</td><td>—</td><td>data</td><td>simulation</td></tr><tr><td>N10-S10</td><td>11.10补充：本拍掩码取合法编码；有效超压时必须给出非零诊断，燃烧过剩位与其输入判据等价。</td><td><pre>G((currentCauseMask = 0 OR currentCauseMask = 1 OR currentCauseMask = 2 OR currentCauseMask = 4 OR currentCauseMask = 6 OR currentCauseMask = 8) AND ((currentCauseMask = 4 OR currentCauseMask = 6) &lt;-&gt; (runRequest AND pressureValid AND pressure &gt;= 4500.0 AND fuelFlow &gt;= 4.0 AND steamFlow &lt;= 10.0)) AND ((runRequest AND pressureValid AND pressure &gt;= 4500.0) -&gt; (currentCauseMask = 2 OR currentCauseMask = 4 OR currentCauseMask = 6 OR currentCauseMask = 8)))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S11</td><td>11.10补充：卡滞位当且仅当本拍和此前连续两拍均满足有效超压及阀卡滞输入判据时成立。实例开始前的判据视为假。</td><td><pre>G((currentCauseMask = 2 OR currentCauseMask = 6) &lt;-&gt; ((runRequest AND pressureValid AND pressure &gt;= 4500.0 AND outletCmd &gt;= 50 AND outletFeedback &lt;= 10) AND prev((runRequest AND pressureValid AND pressure &gt;= 4500.0 AND outletCmd &gt;= 50 AND outletFeedback &lt;= 10)) AND prev(prev((runRequest AND pressureValid AND pressure &gt;= 4500.0 AND outletCmd &gt;= 50 AND outletFeedback &lt;= 10)))))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S15</td><td>11.10补充：本拍线索掩码仅允许 0、1、2、4、6、8。编码 6 的触发条件另由 S10 与 S11 限制。</td><td><pre>G(currentCauseMask = 0 OR currentCauseMask = 1 OR currentCauseMask = 2 OR currentCauseMask = 4 OR currentCauseMask = 6 OR currentCauseMask = 8)</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S16</td><td>11.10补充：燃料许可恰好在请求运行且未锁存跳闸时成立。</td><td><pre>G(fuelPermit &lt;-&gt; (runRequest AND NOT tripLatched))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S18</td><td>11.10补充：未跳闸时历史线索应为零。</td><td><pre>G(!tripLatched -&gt; latchedCauseMask = 0)</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>S17</td><td>仅真实跳闸条件可以启动锁存；既有跳闸保持到合法复位沿。</td><td><pre>G(tripLatched &lt;-&gt; ((runRequest AND (NOT pressureValid OR pressure &gt;= 4500.0)) OR (prev(tripLatched) AND NOT (rising(resetBtn) AND NOT runRequest AND pressureValid AND pressure &lt;= 4200.0))))</pre></td><td>safety</td><td>bounded_checker</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>默认组 · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 48 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>q1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 1.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4000.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 0, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>停机初始：无跳闸、无线索</td></tr><tr><td><code>q2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;pressure&quot;: 4200.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;fuelPermit&quot;: true, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>压力 4200 未达 4500：允许燃料，无线索</td></tr><tr><td><code>q3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;diagnosticActive&quot;: true, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 8, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>超压但阀位正常、燃烧正常 → 线索=8（未定位）</td></tr><tr><td><code>q4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 80, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>阀卡滞第 1 拍（计数 1，未达 3 拍判据）仍只报 8</td></tr><tr><td><code>q5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 4.5, &quot;outletCmd&quot;: 80, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 5.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 4, &quot;latchedCauseMask&quot;: 12}</pre></td><td>列出字段</td><td>阀计数 2 + 燃烧过剩 → 位2 已置（8|4=12）</td></tr><tr><td><code>q6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 4.5, &quot;outletCmd&quot;: 80, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 5.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 6, &quot;latchedCauseMask&quot;: 14}</pre></td><td>列出字段</td><td>阀计数达 3 → 位1 置；与位2 合并得 6（14=8|4|2）</td></tr><tr><td><code>q7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4000.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 0.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 14, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>停机后本拍无线索，但**已累积**的足迹必须保留（供事后诊断）</td></tr><tr><td><code>q8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4000.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 0.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 0, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>复位：runRequest=FALSE、压力已回落到 &lt;=4200 → 跳闸与足迹一起清</td></tr><tr><td><code>q9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 4.5, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 5.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 4, &quot;latchedCauseMask&quot;: 4, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>阀命令未达 50 → 不计卡滞；只剩燃烧过剩线索</td></tr><tr><td><code>q10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 4.5, &quot;outletCmd&quot;: 90, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: false, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 5.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 1, &quot;latchedCauseMask&quot;: 5, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>变送器失效：线索=1（优先于压力判据），并入累积 5</td></tr><tr><td><code>q11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;pressure&quot;: 4000.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 5, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>变送器恢复、压力回落到 4000：本拍线索清零，历史足迹 5 仍保留</td></tr><tr><td><code>q12</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;pressure&quot;: 4100.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 5, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>非法复位：有上升沿但 runRequest 仍为 TRUE → 不得清除</td></tr><tr><td><code>q13</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4100.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 0.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>复位持续按住、条件（停机）后来才满足但没有新的上升沿 → 仍不得清除</td></tr><tr><td><code>q14</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4100.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 0.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false, &quot;latchedCauseMask&quot;: 5, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>松开复位：跳闸保持，足迹不变</td></tr><tr><td><code>q15</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4201.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 0.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>【边界】新上升沿但压力 4201 &gt; 4200 → 复位许可不满足，不得清除</td></tr><tr><td><code>q16</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4200.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 0.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>松开复位、压力回到 4200：仍保持（清除只认上升沿）</td></tr><tr><td><code>q17</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4200.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 0.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 0, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>【边界】恰好 4200（含端点）+ 新上升沿 → 跳闸与足迹一起清</td></tr><tr><td><code>q18</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;pressure&quot;: 4499.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false, &quot;fuelPermit&quot;: true, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>【边界】4499 &lt; 4500 → 不跳闸、无线索、燃料许可</td></tr><tr><td><code>q19</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;pressure&quot;: 4500.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;diagnosticActive&quot;: true, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 8, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>【边界】恰好 4500（含端点）→ 当拍跳闸，线索=8</td></tr><tr><td><code>q20</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>【边界】outletCmd=50、outletFeedback=10 都含端点 → 计 1 拍，未达 3 拍仍报 8</td></tr><tr><td><code>q21</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</pre></td><td>列出字段</td><td>卡滞第 2 拍（连续）→ 计数 2，仍未达判据</td></tr><tr><td><code>q22</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 30, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</pre></td><td>列出字段</td><td>中途反馈恢复（10→30）：连续 3 拍被打破 → 计数清零，仍只报 8</td></tr><tr><td><code>q23</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</pre></td><td>列出字段</td><td>重新计第 1 拍（清零后从头算）</td></tr><tr><td><code>q24</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</pre></td><td>列出字段</td><td>重新计第 2 拍</td></tr><tr><td><code>q25</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 10}</pre></td><td>列出字段</td><td>第 3 拍达标 → **单独出现 bit1=2**（有线索故不置 bit3），足迹 8|2=10</td></tr><tr><td><code>q26</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 10}</pre></td><td>列出字段</td><td>连续第 4 拍（超过 3 拍）：仍只报 2，计数饱和不溢出</td></tr><tr><td><code>q27</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4400.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false, &quot;latchedCauseMask&quot;: 10, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>压力回落到 4400（不再超压）→ 卡滞计数清零、本拍无线索，跳闸与足迹保持</td></tr><tr><td><code>q28</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 10, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>再次超压 + 卡滞第 1 拍：若压力回落时没清零会误报 2，这里只报 8</td></tr><tr><td><code>q29</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 10}</pre></td><td>列出字段</td><td>卡滞第 2 拍（连续）</td></tr><tr><td><code>q30</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: false, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 1, &quot;diagnosticActive&quot;: true, &quot;latchedCauseMask&quot;: 11, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>变送器失效打断卡滞计数：线索=1，足迹 10|1=11，跳闸保持</td></tr><tr><td><code>q31</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 11}</pre></td><td>列出字段</td><td>变送器恢复后卡滞从第 1 拍重新计数（失效期间的中断已被清零）</td></tr><tr><td><code>q32</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 0.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 11, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>停止运行打断计数：本拍线索=0、计数清零，跳闸与足迹保持</td></tr><tr><td><code>q33</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 11}</pre></td><td>列出字段</td><td>重新运行 + 卡滞第 1 拍：计数从 0 起（停机期间已清零）</td></tr><tr><td><code>q34</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 11}</pre></td><td>列出字段</td><td>卡滞第 2 拍</td></tr><tr><td><code>q35</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 11}</pre></td><td>列出字段</td><td>卡滞第 3 拍 → bit1 置；足迹 11 本来就含位1，按位或后仍是 11</td></tr><tr><td><code>q36</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 4.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 10.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 6, &quot;latchedCauseMask&quot;: 15}</pre></td><td>列出字段</td><td>【边界】fuelFlow=4.0、steamFlow=10.0 都含端点 → 燃烧过剩成立，6=2|4，足迹 15</td></tr><tr><td><code>q37</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 3.9, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 10.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 15}</pre></td><td>列出字段</td><td>【边界】fuelFlow=3.9 &lt; 4.0 → 不判燃烧过剩，只剩 bit1</td></tr><tr><td><code>q38</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 4.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 10.1}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 15}</pre></td><td>列出字段</td><td>【边界】steamFlow=10.1 &gt; 10.0 → 不判燃烧过剩</td></tr><tr><td><code>q39</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 5.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 5.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 4, &quot;latchedCauseMask&quot;: 15}</pre></td><td>列出字段</td><td>只有燃烧过剩（阀命令未达 50）→ 4；足迹 15|4 仍为 15</td></tr><tr><td><code>q40</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 15}</pre></td><td>列出字段</td><td>超压但一切正常 → 未定位 8；累积时 15|8 仍为 15</td></tr><tr><td><code>q41</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4000.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 0.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 0, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>停机 + 合法复位 → 跳闸与全部足迹清零</td></tr><tr><td><code>q42</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 2.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;pressure&quot;: 4000.0, &quot;pressureValid&quot;: false, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 1, &quot;diagnosticActive&quot;: true, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 1, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>**从未跳闸的干净状态**起：压力本身只有 4000 kPa，仅靠 pressureValid=FALSE 就独立触发跳闸（线索=1），证明失效路径不依赖压力判据</td></tr><tr><td><code>q43</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4000.0, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 0.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 0, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>收尾：停机 + 合法复位 → 清零</td></tr><tr><td><code>q44</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4200.0, &quot;pressureValid&quot;: false, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 0.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 1, &quot;diagnosticActive&quot;: true, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 1, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>压力 4200 本不越限，但**变送器失效**按最坏情况处理 → 独立跳闸（线索=1）</td></tr><tr><td><code>q45</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4200.0, &quot;pressureValid&quot;: false, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 0.0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 1, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>独立非法复位：停机且压力4200，存在新复位上升沿，但pressureValid=FALSE；仅因数据无效拒绝复位，跳闸及历史足迹1保持。本拍无运行请求，线索0、诊断FALSE。</td></tr><tr><td><code>peer-q46</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4200, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 0}</pre></td><td><pre>{&quot;latchedCauseMask&quot;: 1, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>先松开复位按钮</td></tr><tr><td><code>peer-q47</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4200, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 0}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 0, &quot;tripLatched&quot;: false}</pre></td><td>列出字段</td><td>停机且压力有效，重新按下并清除锁存</td></tr><tr><td><code>peer-q48</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 3, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;diagnosticActive&quot;: true, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 8, &quot;tripLatched&quot;: true}</pre></td><td>列出字段</td><td>有效超压、无具体线索，从清零状态得到未定位编码8</td></tr></tbody></table></div>
<h4>peer:fractional-pressure · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 3 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>peer-q49</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 1, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4499.75, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false, &quot;fuelPermit&quot;: true, &quot;latchedCauseMask&quot;: 0, &quot;tripLatched&quot;: false}</pre></td><td>全部输出</td><td>4499.75 kPa 低于跳闸值，不能先取整再比较。</td></tr><tr><td><code>peer-q50</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 1, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4500, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: false, &quot;runRequest&quot;: true, &quot;steamFlow&quot;: 20}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 8, &quot;diagnosticActive&quot;: true, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 8, &quot;tripLatched&quot;: true}</pre></td><td>全部输出</td><td>达到4500触发超压，未定位编码8。</td></tr><tr><td><code>peer-q51</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;fuelFlow&quot;: 1, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;pressure&quot;: 4200.25, &quot;pressureValid&quot;: true, &quot;resetBtn&quot;: true, &quot;runRequest&quot;: false, &quot;steamFlow&quot;: 20}</pre></td><td><pre>{&quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false, &quot;fuelPermit&quot;: false, &quot;latchedCauseMask&quot;: 8, &quot;tripLatched&quot;: true}</pre></td><td>全部输出</td><td>4200.25仍大于复位上限，应保留既有跳闸和足迹。</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-hard-07"><div class="pid"><code>self-hard-07</code></div><h2>串级 PI 温控回路的手/自动无扰切换（bumpless transfer）</h2>
<div>FUNCTION_BLOCK · 46 条功能用例 · <a href="datasets/selfmade/self-hard-07.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">写一个功能块 FB，实现**串级 PI 控制回路**的手/自动无扰切换。
1. 串级结构：外环以温度偏差驱动流量设定，内环以流量偏差驱动阀门开度；
2. 模式：0=手动（操作员直接给定流量设定与阀门开度，两者都跟随手动值）；1=自动（手动给定流量设定 manualFlowSP，内环 PI 自动算阀门）；2=串级（温度环 PI 算流量设定，流量环 PI 算阀门）；
3. 每个扫描周期只执行一次，scanSeconds 为本次周期时长（秒）；控制器系数按**秒**计算：外环 KiT=0.2 (t/h)/(℃·s)、内环 KiF=0.5 %/((t/h)·s)；温度偏差 eT=tempSP-tempPV（℃），流量偏差 eF=flowSP-flowPV（t/h），阀门开度单位 %，因此积分项 accT 的单位是t/h、accF 的单位是 %，增益 1.0 与 2.0 分别对应 ℃→t/h 与 t/h→% 的折算：
   外环 trial = accT + 0.2*eT*scanSeconds；flowSP = 1.0*eT + trial；限幅 0..50（t/h）；accT = flowSP - 1.0*eT；
   内环 trial = accF + 0.5*eF*scanSeconds；valveCommand = 2.0*eF + trial；限幅 0..100（%）；accF = valveCommand - 2.0*eF；
   抗积分饱和用**回算**：acc 取限幅后的实际输出反算，因此限幅期间积分不会越积越多、解除饱和后立即恢复；
4. 模式切换当拍不执行正常 PI 积分，normalMode=FALSE。切到串级 mode=2 时，flowSP 与 valveCommand 均保持上一拍值；切到自动/手动 mode=1/0 时，flowSP 跟随 manualFlowSP，valveCommand 保持上一拍值。连续两拍切换也必须逐拍识别。首次执行与复位、故障拍按初始化/复位/故障规则处理，不适用上一拍输出保持。手动接管后的正常拍允许操作员给定引起阀位突变。
5. 复位 resetBtn 上升沿：整个回路回到初值——预置积分器、输出跟手动值、当拍不运算；按住不放不重复动作；
6. 故障安全：mode 不在 0/1/2，或 scanSeconds&lt;=0.0（时标丢失），或 scanSeconds&gt;10.0（超过 10 s 的扫描周期视为时基异常）→ fault 置位，输出**立即**跟手动值、不积分，并预置积分器；故障期间允许阀位跳变（安全优先，与“无扰切换”区分）；
7. 复位/故障优先于正常运算：同一拍既有复位上升沿又有故障时，输出和积分器按复位规则预置，fault 仍依本拍 mode 和 scanSeconds 如实报告；
8. normalMode 表示“本拍处于正常运算”，即既不在复位拍也不在故障、也不在模式切换/首次执行拍；
9. 模式可以任意跳转（不要求 0→1→2 依次投入；直接 0→2 合法）；但工程上一般建议先投入内环（1）再投入外环（2），这样温度环 PI 的积分器在切换时已有较接近的初值、可减少切换瞬态——这是操作建议，不是本块强制的算法约束。
扫描周期与单位约定：scanSeconds 以秒给出，积分增益按秒定义，算法已显式乘 scanSeconds，不得再次折算。KpT=1.0 (t/h)/℃，KiT=0.2 (t/h)/(℃·s)，KpF=2.0 %/(t/h)，KiF=0.5 %/((t/h)·s)。离散采样周期会影响近似误差与闭环表现，不据此重复调整 Ki。输入契约：所有数值为有限值，manualFlowSP 在 0..50 t/h，manualValve 在 0..100%。
平台适配：原接口 dt（IEC 日期时间类型别名）统一重命名为 scanSeconds；单位秒、类型及原数字断言不变。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>mode</code></td><td>input</td><td>INT</td><td>0=手动 1=自动 2=串级（其它值为故障回退）</td></tr><tr><td><code>resetBtn</code></td><td>input</td><td>BOOL</td><td>复位（上升沿回到初值）</td></tr><tr><td><code>scanSeconds</code></td><td>input</td><td>REAL</td><td>本次扫描周期（秒）</td></tr><tr><td><code>tempSP</code></td><td>input</td><td>REAL</td><td>温度设定值（℃）</td></tr><tr><td><code>tempPV</code></td><td>input</td><td>REAL</td><td>温度测量值（℃）</td></tr><tr><td><code>flowPV</code></td><td>input</td><td>REAL</td><td>流量测量值（t/h）</td></tr><tr><td><code>manualFlowSP</code></td><td>input</td><td>REAL</td><td>手动流量设定值（t/h）</td></tr><tr><td><code>manualValve</code></td><td>input</td><td>REAL</td><td>手动阀门开度取值（%）</td></tr><tr><td><code>flowSP</code></td><td>output</td><td>REAL</td><td>流量设定值输出（t/h，限幅 0..50）</td></tr><tr><td><code>valveCommand</code></td><td>output</td><td>REAL</td><td>阀门开度指令（%，限幅 0..100）</td></tr><tr><td><code>fault</code></td><td>output</td><td>BOOL</td><td>故障（模式越界或 dt 越界）</td></tr><tr><td><code>normalMode</code></td><td>output</td><td>BOOL</td><td>本拍处于正常运算（非复位/故障/切换/首次拍）</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>流量设定值始终在 0..50 t/h 之间。</td><td><pre>G((flowSP &gt;= 0.0) &amp; (flowSP &lt;= 50.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S2</td><td>阀门指令始终在 0..100 % 之间。</td><td><pre>G((valveCommand &gt;= 0.0) &amp; (valveCommand &lt;= 100.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S3</td><td>故障周期必须立即回退到手动：跟手操值且本拍非正常运算。</td><td><pre>G(fault -&gt; ((flowSP = manualFlowSP) &amp; (valveCommand = manualValve) &amp; !normalMode))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>复位上升沿必须让回路回到初值：跟手操值且本拍非正常运算。</td><td><pre>G(rising(resetBtn) -&gt; ((flowSP = manualFlowSP) &amp; (valveCommand = manualValve) &amp; !normalMode))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S5</td><td>手动正常运算周期两个输出分别跟随手动给定。</td><td><pre>G((normalMode &amp; (mode = 0)) -&gt; ((flowSP = manualFlowSP) &amp; (valveCommand = manualValve)))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S6</td><td>自动正常运算周期流量设定跟随 manualFlowSP。</td><td><pre>G((normalMode &amp; (mode = 1)) -&gt; (flowSP = manualFlowSP))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S7</td><td>非首次、无复位/故障的模式切换到自动或手动：流量跟手操，阀位保持，且本拍不正常运算；含连续切换。</td><td><pre>G(((prev(TRUE) AND mode &lt;&gt; prev(mode) AND NOT fault AND NOT (resetBtn AND NOT prev(resetBtn))) AND mode &lt;&gt; 2) -&gt; (flowSP = manualFlowSP AND valveCommand = prev(valveCommand) AND NOT normalMode))</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S8</td><td>非首次、无复位/故障的模式切换到串级：两输出保持上一拍且不正常运算；不依赖上一拍 normalMode。</td><td><pre>G(((prev(TRUE) AND mode &lt;&gt; prev(mode) AND NOT fault AND NOT (resetBtn AND NOT prev(resetBtn))) AND mode = 2) -&gt; (flowSP = prev(flowSP) AND valveCommand = prev(valveCommand) AND NOT normalMode))</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S9</td><td>串级/自动 PI 的积分预置、抗积分饱和回算、scanSeconds 校验与手动保持的完整行为。</td><td>—</td><td>data</td><td>simulation</td></tr><tr><td>N10-S10</td><td>11.10补充：时基或模式非法时且仅此时报告故障；0 到 10 秒之间的正步长均合法。</td><td><pre>G(fault &lt;-&gt; (mode &lt; 0 OR mode &gt; 2 OR scanSeconds &lt;= 0.0 OR scanSeconds &gt; 10.0))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S11</td><td>11.10补充：从第二拍起，模式稳定、没有故障且没有复位沿时且仅此时报告正常运算。</td><td><pre>G(normalMode &lt;-&gt; (prev(TRUE) &amp; (mode = prev(mode)) &amp; !fault &amp; !rising(resetBtn)))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S12</td><td>11.10补充：首拍按本拍手动流量和阀位预置两个公开输出。</td><td><pre>G(!prev(TRUE) -&gt; (flowSP = manualFlowSP AND valveCommand = manualValve))</pre></td><td>data</td><td>test_trace_audit</td></tr><tr><td>N10-S13</td><td>11.10补充：串级正常运算时，外环由上拍已限幅的流量设定回算积分量，按实际步长更新并裁剪到 0..50。 浮点比较沿用判分容差 10^-6 × max(1, |期望值|)。</td><td><pre>G((normalMode AND mode = 2) -&gt; ABS(flowSP - (LIMIT(0.0, 1.0 * (tempSP - tempPV) + ((prev(flowSP) - 1.0 * prev(tempSP - tempPV)) + 0.2 * (tempSP - tempPV) * scanSeconds), 50.0))) &lt;= 0.000001 * MAX(1.0, ABS(LIMIT(0.0, 1.0 * (tempSP - tempPV) + ((prev(flowSP) - 1.0 * prev(tempSP - tempPV)) + 0.2 * (tempSP - tempPV) * scanSeconds), 50.0))))</pre></td><td>data</td><td>test_trace_audit</td></tr><tr><td>N10-S14</td><td>11.10补充：自动或串级正常运算时，内环由上拍已限幅的阀位回算积分量；本拍内环使用本拍流量设定，按步长更新并裁剪到 0..100。 浮点比较沿用判分容差 10^-6 × max(1, |期望值|)。</td><td><pre>G((normalMode AND (mode = 1 OR mode = 2)) -&gt; ABS(valveCommand - (LIMIT(0.0, 2.0 * (flowSP - flowPV) + ((prev(valveCommand) - 2.0 * prev(flowSP - flowPV)) + 0.5 * (flowSP - flowPV) * scanSeconds), 100.0))) &lt;= 0.000001 * MAX(1.0, ABS(LIMIT(0.0, 2.0 * (flowSP - flowPV) + ((prev(valveCommand) - 2.0 * prev(flowSP - flowPV)) + 0.5 * (flowSP - flowPV) * scanSeconds), 100.0))))</pre></td><td>data</td><td>test_trace_audit</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>默认组 · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 40 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>q1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 5.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: -1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: true, &quot;flowSP&quot;: 5.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 20.0}</pre></td><td>列出字段</td><td>首次执行即 mode=-1：故障回退跟手操，accT=5-(100-98)=3、accF=20-2*(5-20)=50</td></tr><tr><td><code>q2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 5.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 5.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 20.0}</pre></td><td>列出字段</td><td>mode 由 -1 切到 0：切换当拍预置积分器、输出保持手动值，不运算</td></tr><tr><td><code>q3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 5.0, &quot;manualValve&quot;: 35.0, &quot;mode&quot;: 0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 5.0, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 35.0}</pre></td><td>列出字段</td><td>手动正常运算：flowSP 跟 manualFlowSP=5、valveCommand 跟 manualValve=35</td></tr><tr><td><code>q4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 5.0, &quot;manualValve&quot;: 35.0, &quot;mode&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 5.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 35.0}</pre></td><td>列出字段</td><td>切到自动：当拍预置 accF=35-2*(5-10)=45，输出仍保持 35</td></tr><tr><td><code>q5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 5.0, &quot;manualValve&quot;: 35.0, &quot;mode&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 5.0, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 32.5}</pre></td><td>列出字段</td><td>自动正常运算：eF=5-10=-5，trial=45-2.5=42.5，valve=2*(-5)+42.5=32.5，accF=32.5+10=42.5</td></tr><tr><td><code>q6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 5.0, &quot;manualValve&quot;: 35.0, &quot;mode&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 5.0, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 30.0}</pre></td><td>列出字段</td><td>自动第 2 拍：trial=42.5-2.5=40，valve=-10+40=30，accF=40</td></tr><tr><td><code>q7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 35.0, &quot;mode&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 40.0}</pre></td><td>列出字段</td><td>自动模式下manualFlowSP从5变10：流量偏差从-5变0，比例项变化；积分增量为0，阀位从上一拍30%变为40%，并非阀位不变。</td></tr><tr><td><code>q8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 35.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 40.0}</pre></td><td>列出字段</td><td>切到串级：当拍不运算，flowSP/valveCommand 均保持上一拍（10/40）</td></tr><tr><td><code>q9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 35.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.4, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 41.0}</pre></td><td>列出字段</td><td>串级正常运算：eT=2，外环 trial=8+0.4=8.4，flowSP=2+8.4=10.4；eF=0.4，内环 trial=40+0.2=40.2，valve=0.8+40.2=41</td></tr><tr><td><code>q10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 35.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.8, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 42.2}</pre></td><td>列出字段</td><td>串级第 2 拍：外环 accT=8.4 → trial 8.8 → flowSP 10.8；内环 valve 42.2</td></tr><tr><td><code>q11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 35.0, &quot;mode&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 42.2}</pre></td><td>列出字段</td><td>串级切回自动：flowSP 跟 manualFlowSP=10，valveCommand 保持 42.2</td></tr><tr><td><code>q12</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 35.0, &quot;mode&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 42.2}</pre></td><td>列出字段</td><td>自动正常运算：eF=0，valve 保持 42.2</td></tr><tr><td><code>q13</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;mode&quot;: 3, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: true, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 99.0}</pre></td><td>列出字段</td><td>mode=3 越界 → 故障回退：输出立即跟手操（允许阀位跳变）</td></tr><tr><td><code>q14</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 99.0}</pre></td><td>列出字段</td><td>故障恢复后切到串级：当拍预置积分器、输出保持 99</td></tr><tr><td><code>q15</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.4, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 100.0}</pre></td><td>列出字段</td><td>串级正常运算：内环输出 100.8 被上限 100 截断（accF 回算 99.2）</td></tr><tr><td><code>q16</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.8, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 76.2}</pre></td><td>列出字段</td><td>flowPV 升到 20：eF=-9.2，valve 从饱和 100 立刻回到 76.2（回算未积压）</td></tr><tr><td><code>q17</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 40.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 11.2, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 22.6}</pre></td><td>列出字段</td><td>flowPV=40：eF=-28.8，valve 22.6</td></tr><tr><td><code>q18</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 40.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 11.6, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 9.2}</pre></td><td>列出字段</td><td>串级继续：valve 9.2</td></tr><tr><td><code>q19</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 40.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;mode&quot;: 0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 9.2}</pre></td><td>列出字段</td><td>串级→手动（连续切换第 1 拍）：flowSP 跟手操 10，valve 保持 9.2</td></tr><tr><td><code>q20</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 40.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;mode&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 9.2}</pre></td><td>列出字段</td><td>手→自动（连续切换第 2 拍）：当拍仍不运算，输出保持</td></tr><tr><td><code>q21</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 40.0, &quot;manualFlowSP&quot;: 30.0, &quot;manualValve&quot;: 99.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 9.2}</pre></td><td>列出字段</td><td>自动→串级（连续切换第 3 拍）：manualFlowSP=30 也不得被采用，flowSP 保持上一拍 10.0</td></tr><tr><td><code>q22</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 40.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.4, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 0.0}</pre></td><td>列出字段</td><td>串级正常运算：eF=-29.6，valve 算出 -4.8 被下限 0 截断</td></tr><tr><td><code>q23</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 50.0, &quot;mode&quot;: 1, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 50.0}</pre></td><td>列出字段</td><td>复位上升沿：回初值（跟 manualFlowSP=10 / manualValve=50），当拍不运算</td></tr><tr><td><code>q24</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 50.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 50.0}</pre></td><td>列出字段</td><td>复位按住不放 + 切模式：没有新上升沿不再复位，按切换处理，输出保持</td></tr><tr><td><code>q25</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 50.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.4, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 46.0}</pre></td><td>列出字段</td><td>松开复位后串级正常运算：valve 46</td></tr><tr><td><code>q26</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 20.0}</pre></td><td>列出字段</td><td>复位后松手再按：重新出现上升沿 → 再次回初值</td></tr><tr><td><code>q27</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 10.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 14.0, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 0.0}</pre></td><td>列出字段</td><td>复位按住 + dt=10.0（允许上限）：不重复复位，按串级运算，外环 8+0.2*2*10=12 → flowSP 14；内环 eF=-6 → valve 10-12=-2 截断 0</td></tr><tr><td><code>q28</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 10.1, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: true, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 20.0}</pre></td><td>列出字段</td><td>dt=10.1 &gt; 10.0 → 时基异常故障：跟手操</td></tr><tr><td><code>q29</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 0.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: true, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 20.0}</pre></td><td>列出字段</td><td>dt=0 → 故障</td></tr><tr><td><code>q30</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: -1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: true, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 20.0}</pre></td><td>列出字段</td><td>dt=-1 → 故障（负时标不允许）</td></tr><tr><td><code>q31</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 20.0}</pre></td><td>列出字段</td><td>故障消失后切到自动：当拍预置积分器、输出保持</td></tr><tr><td><code>q32</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 15.0}</pre></td><td>列出字段</td><td>自动正常运算：eF=-10，trial=40-5=35，valve=-20+35=15</td></tr><tr><td><code>q33</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 10.0}</pre></td><td>列出字段</td><td>自动第 2 拍：valve 10</td></tr><tr><td><code>q34</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 0.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 55.0}</pre></td><td>列出字段</td><td>flowPV=0：eF=10，trial=30+5=35，valve=20+35=55</td></tr><tr><td><code>q35</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 0.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 60.0}</pre></td><td>列出字段</td><td>自动第 2 拍：valve 60</td></tr><tr><td><code>q36</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 0.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 98.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.0, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 60.0}</pre></td><td>列出字段</td><td>切到串级：valve 保持 60，积分器按当前偏差重算</td></tr><tr><td><code>q37</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 100.0, &quot;tempSP&quot;: 30.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 0.0, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 15.0}</pre></td><td>列出字段</td><td>外环下限：eT=-70，trial=8-14=-6，flowSP=-76 截断 0（accT 回算 70）</td></tr><tr><td><code>q38</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 100.0, &quot;tempSP&quot;: 30.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 0.0, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 10.0}</pre></td><td>列出字段</td><td>继续：valve 10</td></tr><tr><td><code>q39</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 100.0, &quot;tempSP&quot;: 400.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 50.0, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 100.0}</pre></td><td>列出字段</td><td>外环上限：eT=300，flowSP 430 截断 50；内环 eF=40 → valve 130 截断 100</td></tr><tr><td><code>q40</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;tempPV&quot;: 80.0, &quot;tempSP&quot;: 100.0}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 0.0, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 0.0}</pre></td><td>列出字段</td><td>上下限解除：外环 8→accT=-20，flowSP 截断 0；内环 accF=20，valve 截断 0</td></tr></tbody></table></div>
<h4>peer:fractional-dt · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 2 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>peer-q41</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 0.5, &quot;tempPV&quot;: 98, &quot;tempSP&quot;: 100}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 20}</pre></td><td>全部输出</td><td>新实例首拍，半秒为有效时步，串级回路按手动值预置。</td></tr><tr><td><code>peer-q42</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 0.5, &quot;tempPV&quot;: 98, &quot;tempSP&quot;: 100}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.2, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 20.45}</pre></td><td>全部输出</td><td>第二拍稳定串级。外环积分增加 0.2，内环积分增加 0.05，两路输出分别为 10.2 和 20.45。</td></tr></tbody></table></div>
<h4>peer:pi-equations · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 2 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>peer-q43</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1, &quot;tempPV&quot;: 100, &quot;tempSP&quot;: 100}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 20}</pre></td><td>全部输出</td><td>直接从串级模式上电，按两个手操给定预置。</td></tr><tr><td><code>peer-q44</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1, &quot;tempPV&quot;: 98, &quot;tempSP&quot;: 100}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 12.4, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 26}</pre></td><td>全部输出</td><td>外环正误差2；内环必须使用本拍新流量12.4，阀位26。</td></tr></tbody></table></div>
<h4>peer:pi-preload · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 2 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>peer-q45</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1, &quot;tempPV&quot;: 98, &quot;tempSP&quot;: 100}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10, &quot;normalMode&quot;: false, &quot;valveCommand&quot;: 20}</pre></td><td>全部输出</td><td>首次预置时温差为2，下一拍可检验外环预置符号。</td></tr><tr><td><code>peer-q46</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1, &quot;tempPV&quot;: 98, &quot;tempSP&quot;: 100}</pre></td><td><pre>{&quot;fault&quot;: false, &quot;flowSP&quot;: 10.4, &quot;normalMode&quot;: true, &quot;valveCommand&quot;: 16}</pre></td><td>全部输出</td><td>上拍外环温差2、内环流差−10。回算符号同时受检：本拍流量10.4，阀位16。</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-medium-01"><div class="pid"><code>self-medium-01</code></div><h2>配料配方装载与校验（数组越界与浮点区间）</h2>
<div>FUNCTION_BLOCK · 23 条功能用例 · <a href="datasets/selfmade/self-medium-01.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">写一个功能块 FB，从配方库中按槽位装载配方并校验。
控制要求：
1. recipe 是 8 个槽位的配方数组，槽位 recipeID = 0 表示空槽；
2. selSlot 是操作员选中的槽位，合法范围 1..8；**越界时必须判为非法，不得访问数组外**；
3. loadCmd 的**上升沿**触发一次装载；按住不放不得重复装载；
4. 校验规则（**全部满足**才算 valid）：槽位非空；totalRatio 在 99.0..101.0 之间（含端点）；temperature 在 30.0..180.0 之间（含端点）；
5. 校验通过时 valid := TRUE 且 loadedID 更新为该槽位的 recipeID；校验失败时 valid := FALSE 且 loadedID 归 0；
6. running 为 TRUE 表示正在生产，此时装载命令无效，loadedID 保持原值。
平台约定：内部结构体临时变量避免使用单字母 r；当前平台对原写法报告词法冲突，接口保持原样。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>recipe</code></td><td>input</td><td>ARRAY[1..8] OF ST_Recipe</td><td>配方槽位 1..8，槽位 recipeID=0 表示空</td></tr><tr><td><code>recipe[].recipeID</code></td><td>input</td><td>INT</td><td>配方号，0 表示空槽</td></tr><tr><td><code>recipe[].totalRatio</code></td><td>input</td><td>REAL</td><td>配方总比例，合法 99.0..101.0</td></tr><tr><td><code>recipe[].temperature</code></td><td>input</td><td>REAL</td><td>工艺温度，合法 30.0..180.0</td></tr><tr><td><code>selSlot</code></td><td>input</td><td>INT</td><td>操作员选中的槽位，合法范围 1..8</td></tr><tr><td><code>loadCmd</code></td><td>input</td><td>BOOL</td><td>装载命令（上升沿触发一次装载）</td></tr><tr><td><code>running</code></td><td>input</td><td>BOOL</td><td>当前是否处于生产状态</td></tr><tr><td><code>valid</code></td><td>output</td><td>BOOL</td><td>配方校验通过</td></tr><tr><td><code>loadedID</code></td><td>output</td><td>INT</td><td>已装载的配方号，无配方时为 0</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>收到合法槽位的装载沿且未生产时，若选中空槽，valid 为 FALSE 且 loadedID 清零。</td><td><pre>G(!running &amp; rising(loadCmd) &amp; (selSlot &gt;= 1) &amp; (selSlot &lt;= 8) &amp; (recipe[selSlot].recipeID = 0) -&gt; (!valid AND loadedID = 0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S2</td><td>总配比越界（totalRatio &lt; 99 或 &gt; 101）时装载必须判为非法。</td><td><pre>G((!running AND rising(loadCmd) AND selSlot &gt;= 1 AND selSlot &lt;= 8 AND (recipe[selSlot].totalRatio &lt; 99.0 OR recipe[selSlot].totalRatio &gt; 101.0)) -&gt; !valid)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S3</td><td>温度越界（temperature &lt; 30 或 &gt; 180）时装载必须判为非法。</td><td><pre>G((!running AND rising(loadCmd) AND selSlot &gt;= 1 AND selSlot &lt;= 8 AND (recipe[selSlot].temperature &lt; 30.0 OR recipe[selSlot].temperature &gt; 180.0)) -&gt; !valid)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>连续两拍处于生产状态时，本拍编号保持上一拍值。进入生产的首拍另由 N10-S4 覆盖。</td><td><pre>G((prev(running) AND running) -&gt; loadedID = prev(loadedID))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S5</td><td>槽位越界（selSlot &lt; 1 或 &gt; 8）时必须判为非法，不得访问数组外内存。</td><td><pre>G(!running &amp; rising(loadCmd) &amp; ((selSlot &lt; 1) | (selSlot &gt; 8)) -&gt; !valid)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S6</td><td>装载命令只在上升沿生效，电平保持期间不得重复装载。</td><td><pre>G(loadCmd &amp; prev(loadCmd) -&gt; loadedID = prev(loadedID))</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>N10-S4</td><td>11.10补充：本拍处于生产状态时，loadedID 保持上一拍的值，包括刚进入生产的第一拍。</td><td><pre>G(running -&gt; loadedID = prev(loadedID))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S7</td><td>11.10补充：接收装载沿且下标合法时，有效位等价于槽非空、配比和温度均在闭区间。</td><td><pre>G((!running AND rising(loadCmd) AND selSlot &gt;= 1 AND selSlot &lt;= 8) -&gt; (valid &lt;-&gt; (recipe[selSlot].recipeID &lt;&gt; 0 AND recipe[selSlot].totalRatio &gt;= 99.0 AND recipe[selSlot].totalRatio &lt;= 101.0 AND recipe[selSlot].temperature &gt;= 30.0 AND recipe[selSlot].temperature &lt;= 180.0)))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S8</td><td>11.10补充：有效装载回传选中槽的实际编号；无效装载清零编号。</td><td><pre>G((!running AND rising(loadCmd)) -&gt; ((!valid -&gt; loadedID = 0) AND ((valid AND selSlot &gt;= 1 AND selSlot &lt;= 8) -&gt; loadedID = recipe[selSlot].recipeID)))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S9</td><td>11.10补充：没有接受装载沿时，ID 和有效位都保持上拍。</td><td><pre>G((running OR !rising(loadCmd)) -&gt; ((valid &lt;-&gt; prev(valid)) AND loadedID = prev(loadedID)))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>F13-S1</td><td>选中的槽位为空（recipeID = 0）时，装载必须判为非法，且不得改变已装载的 loadedID。</td><td><pre>G(!running &amp; rising(loadCmd) &amp; (selSlot &gt;= 1) &amp; (selSlot &lt;= 8) &amp; (recipe[selSlot].recipeID = 0) -&gt; !valid)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>F13-S2</td><td>总配比越界（totalRatio &lt; 99 或 &gt; 101）时装载必须判为非法。</td><td><pre>G(!running &amp; rising(loadCmd) &amp; (selSlot &gt;= 1) &amp; (selSlot &lt;= 8) &amp; (recipe[selSlot].totalRatio &lt; 99.0) -&gt; !valid)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>F13-S3</td><td>温度越界（temperature &lt; 30 或 &gt; 180）时装载必须判为非法。</td><td><pre>G(!running &amp; rising(loadCmd) &amp; (selSlot &gt;= 1) &amp; (selSlot &lt;= 8) &amp; (recipe[selSlot].temperature &gt; 180.0) -&gt; !valid)</pre></td><td>safety</td><td>bounded_checker</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>peer:load_and_hold · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 5 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>c1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;temperature&quot;: 60.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 1}</pre></td><td><pre>{&quot;loadCmd&quot;: true}</pre></td><td><pre>{&quot;loadedID&quot;: 101, &quot;valid&quot;: true}</pre></td><td>列出字段</td><td>槽 1 配方合法 → valid</td></tr><tr><td><code>peer-hold-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;temperature&quot;: 60.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}]}</pre></td><td><pre>{&quot;loadCmd&quot;: false, &quot;running&quot;: true, &quot;selSlot&quot;: 1}</pre></td><td><pre>{&quot;loadedID&quot;: 101, &quot;valid&quot;: true}</pre></td><td>列出字段</td><td>转入生产、保持101</td></tr><tr><td><code>peer-hold-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;temperature&quot;: 60.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}]}</pre></td><td><pre>{&quot;loadCmd&quot;: true, &quot;running&quot;: true, &quot;selSlot&quot;: 3}</pre></td><td><pre>{&quot;loadedID&quot;: 101, &quot;valid&quot;: true}</pre></td><td>列出字段</td><td>生产中忽略空槽装载请求</td></tr><tr><td><code>peer-hold-4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;temperature&quot;: 60.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}]}</pre></td><td><pre>{&quot;loadCmd&quot;: false, &quot;running&quot;: false, &quot;selSlot&quot;: 3}</pre></td><td><pre>{&quot;loadedID&quot;: 101, &quot;valid&quot;: true}</pre></td><td>列出字段</td><td>停产并释放按钮</td></tr><tr><td><code>peer-hold-5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;temperature&quot;: 60.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}]}</pre></td><td><pre>{&quot;loadCmd&quot;: true, &quot;running&quot;: false, &quot;selSlot&quot;: 3}</pre></td><td><pre>{&quot;loadedID&quot;: 0, &quot;valid&quot;: false}</pre></td><td>列出字段</td><td>接受非法装载，ID与有效标志清零</td></tr></tbody></table></div>
<h4>默认组 · <code>single</code> · 每条使用新实例 · 6 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>c2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;temperature&quot;: 60.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 3}</pre></td><td><pre>{&quot;loadCmd&quot;: true}</pre></td><td><pre>{&quot;loadedID&quot;: 0, &quot;valid&quot;: false}</pre></td><td>列出字段</td><td>槽 3 是空槽（recipeID=0）→ 无效</td></tr><tr><td><code>c3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;temperature&quot;: 60.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 102, &quot;temperature&quot;: 60.0, &quot;totalRatio&quot;: 98.9}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 2}</pre></td><td><pre>{&quot;loadCmd&quot;: true}</pre></td><td><pre>{&quot;loadedID&quot;: 0, &quot;valid&quot;: false}</pre></td><td>列出字段</td><td>总比例 98.9 超差 → 无效</td></tr><tr><td><code>c4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;temperature&quot;: 60.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 202, &quot;temperature&quot;: 180.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 4}</pre></td><td><pre>{&quot;loadCmd&quot;: true}</pre></td><td><pre>{&quot;loadedID&quot;: 202, &quot;valid&quot;: true}</pre></td><td>列出字段</td><td>温度正好 180.0 属合法边界</td></tr><tr><td><code>c5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 303, &quot;temperature&quot;: 180.1, &quot;totalRatio&quot;: 99.5}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 5}</pre></td><td><pre>{&quot;loadCmd&quot;: true}</pre></td><td><pre>{&quot;loadedID&quot;: 0, &quot;valid&quot;: false}</pre></td><td>列出字段</td><td>温度 180.1 超上限 → 无效</td></tr><tr><td><code>c6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 202, &quot;temperature&quot;: 180.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}], &quot;running&quot;: true, &quot;selSlot&quot;: 1}</pre></td><td><pre>{&quot;loadCmd&quot;: true}</pre></td><td><pre>{&quot;loadedID&quot;: 0, &quot;valid&quot;: false}</pre></td><td>列出字段</td><td>运行中不接受装载命令：保持原值</td></tr><tr><td><code>c7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;temperature&quot;: 60.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;temperature&quot;: 0.0, &quot;totalRatio&quot;: 0.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 9}</pre></td><td><pre>{&quot;loadCmd&quot;: true}</pre></td><td><pre>{&quot;loadedID&quot;: 0, &quot;valid&quot;: false}</pre></td><td>列出字段</td><td>槽号越界 → 不得访问数组，判无效</td></tr></tbody></table></div>
<h4>peer:closed-limits · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 12 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>peer-recipe-edge-1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;loadCmd&quot;: true, &quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;temperature&quot;: 30, &quot;totalRatio&quot;: 99}, {&quot;recipeID&quot;: 202, &quot;temperature&quot;: 180, &quot;totalRatio&quot;: 101}, {&quot;recipeID&quot;: 203, &quot;temperature&quot;: 100, &quot;totalRatio&quot;: 101.01}, {&quot;recipeID&quot;: 204, &quot;temperature&quot;: 29.99, &quot;totalRatio&quot;: 100}, {&quot;recipeID&quot;: 205, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 206, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 207, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 208, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 1}</pre></td><td><pre>{&quot;loadedID&quot;: 201, &quot;valid&quot;: true}</pre></td><td>列出字段</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td><code>peer-recipe-edge-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;loadCmd&quot;: true, &quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;temperature&quot;: 30, &quot;totalRatio&quot;: 99}, {&quot;recipeID&quot;: 202, &quot;temperature&quot;: 180, &quot;totalRatio&quot;: 101}, {&quot;recipeID&quot;: 203, &quot;temperature&quot;: 100, &quot;totalRatio&quot;: 101.01}, {&quot;recipeID&quot;: 204, &quot;temperature&quot;: 29.99, &quot;totalRatio&quot;: 100}, {&quot;recipeID&quot;: 205, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 206, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 207, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 208, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 2}</pre></td><td><pre>{&quot;loadedID&quot;: 201, &quot;valid&quot;: true}</pre></td><td>列出字段</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td><code>peer-recipe-edge-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;loadCmd&quot;: false, &quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;temperature&quot;: 30, &quot;totalRatio&quot;: 99}, {&quot;recipeID&quot;: 202, &quot;temperature&quot;: 180, &quot;totalRatio&quot;: 101}, {&quot;recipeID&quot;: 203, &quot;temperature&quot;: 100, &quot;totalRatio&quot;: 101.01}, {&quot;recipeID&quot;: 204, &quot;temperature&quot;: 29.99, &quot;totalRatio&quot;: 100}, {&quot;recipeID&quot;: 205, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 206, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 207, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 208, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 8}</pre></td><td><pre>{&quot;loadedID&quot;: 201, &quot;valid&quot;: true}</pre></td><td>列出字段</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td><code>peer-recipe-edge-4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;loadCmd&quot;: true, &quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;temperature&quot;: 30, &quot;totalRatio&quot;: 99}, {&quot;recipeID&quot;: 202, &quot;temperature&quot;: 180, &quot;totalRatio&quot;: 101}, {&quot;recipeID&quot;: 203, &quot;temperature&quot;: 100, &quot;totalRatio&quot;: 101.01}, {&quot;recipeID&quot;: 204, &quot;temperature&quot;: 29.99, &quot;totalRatio&quot;: 100}, {&quot;recipeID&quot;: 205, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 206, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 207, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 208, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 2}</pre></td><td><pre>{&quot;loadedID&quot;: 202, &quot;valid&quot;: true}</pre></td><td>列出字段</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td><code>peer-recipe-edge-5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;loadCmd&quot;: false, &quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;temperature&quot;: 30, &quot;totalRatio&quot;: 99}, {&quot;recipeID&quot;: 202, &quot;temperature&quot;: 180, &quot;totalRatio&quot;: 101}, {&quot;recipeID&quot;: 203, &quot;temperature&quot;: 100, &quot;totalRatio&quot;: 101.01}, {&quot;recipeID&quot;: 204, &quot;temperature&quot;: 29.99, &quot;totalRatio&quot;: 100}, {&quot;recipeID&quot;: 205, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 206, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 207, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 208, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 3}</pre></td><td><pre>{&quot;loadedID&quot;: 202, &quot;valid&quot;: true}</pre></td><td>列出字段</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td><code>peer-recipe-edge-6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;loadCmd&quot;: true, &quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;temperature&quot;: 30, &quot;totalRatio&quot;: 99}, {&quot;recipeID&quot;: 202, &quot;temperature&quot;: 180, &quot;totalRatio&quot;: 101}, {&quot;recipeID&quot;: 203, &quot;temperature&quot;: 100, &quot;totalRatio&quot;: 101.01}, {&quot;recipeID&quot;: 204, &quot;temperature&quot;: 29.99, &quot;totalRatio&quot;: 100}, {&quot;recipeID&quot;: 205, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 206, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 207, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 208, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 3}</pre></td><td><pre>{&quot;loadedID&quot;: 0, &quot;valid&quot;: false}</pre></td><td>列出字段</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td><code>peer-recipe-edge-7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;loadCmd&quot;: false, &quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;temperature&quot;: 30, &quot;totalRatio&quot;: 99}, {&quot;recipeID&quot;: 202, &quot;temperature&quot;: 180, &quot;totalRatio&quot;: 101}, {&quot;recipeID&quot;: 203, &quot;temperature&quot;: 100, &quot;totalRatio&quot;: 101.01}, {&quot;recipeID&quot;: 204, &quot;temperature&quot;: 29.99, &quot;totalRatio&quot;: 100}, {&quot;recipeID&quot;: 205, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 206, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 207, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 208, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 4}</pre></td><td><pre>{&quot;loadedID&quot;: 0, &quot;valid&quot;: false}</pre></td><td>列出字段</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td><code>peer-recipe-edge-8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;loadCmd&quot;: true, &quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;temperature&quot;: 30, &quot;totalRatio&quot;: 99}, {&quot;recipeID&quot;: 202, &quot;temperature&quot;: 180, &quot;totalRatio&quot;: 101}, {&quot;recipeID&quot;: 203, &quot;temperature&quot;: 100, &quot;totalRatio&quot;: 101.01}, {&quot;recipeID&quot;: 204, &quot;temperature&quot;: 29.99, &quot;totalRatio&quot;: 100}, {&quot;recipeID&quot;: 205, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 206, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 207, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 208, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 4}</pre></td><td><pre>{&quot;loadedID&quot;: 0, &quot;valid&quot;: false}</pre></td><td>列出字段</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td><code>peer-recipe-edge-9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;loadCmd&quot;: false, &quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;temperature&quot;: 30, &quot;totalRatio&quot;: 99}, {&quot;recipeID&quot;: 202, &quot;temperature&quot;: 180, &quot;totalRatio&quot;: 101}, {&quot;recipeID&quot;: 203, &quot;temperature&quot;: 100, &quot;totalRatio&quot;: 101.01}, {&quot;recipeID&quot;: 204, &quot;temperature&quot;: 29.99, &quot;totalRatio&quot;: 100}, {&quot;recipeID&quot;: 205, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 206, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 207, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 208, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 8}</pre></td><td><pre>{&quot;loadedID&quot;: 0, &quot;valid&quot;: false}</pre></td><td>列出字段</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td><code>peer-recipe-edge-10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;loadCmd&quot;: true, &quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;temperature&quot;: 30, &quot;totalRatio&quot;: 99}, {&quot;recipeID&quot;: 202, &quot;temperature&quot;: 180, &quot;totalRatio&quot;: 101}, {&quot;recipeID&quot;: 203, &quot;temperature&quot;: 100, &quot;totalRatio&quot;: 101.01}, {&quot;recipeID&quot;: 204, &quot;temperature&quot;: 29.99, &quot;totalRatio&quot;: 100}, {&quot;recipeID&quot;: 205, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 206, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 207, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 208, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 8}</pre></td><td><pre>{&quot;loadedID&quot;: 208, &quot;valid&quot;: true}</pre></td><td>列出字段</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td><code>peer-recipe-edge-11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;loadCmd&quot;: false, &quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;temperature&quot;: 30, &quot;totalRatio&quot;: 99}, {&quot;recipeID&quot;: 202, &quot;temperature&quot;: 180, &quot;totalRatio&quot;: 101}, {&quot;recipeID&quot;: 203, &quot;temperature&quot;: 100, &quot;totalRatio&quot;: 101.01}, {&quot;recipeID&quot;: 204, &quot;temperature&quot;: 29.99, &quot;totalRatio&quot;: 100}, {&quot;recipeID&quot;: 205, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 206, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 207, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 208, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 0}</pre></td><td><pre>{&quot;loadedID&quot;: 208, &quot;valid&quot;: true}</pre></td><td>列出字段</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td><code>peer-recipe-edge-12</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;loadCmd&quot;: true, &quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;temperature&quot;: 30, &quot;totalRatio&quot;: 99}, {&quot;recipeID&quot;: 202, &quot;temperature&quot;: 180, &quot;totalRatio&quot;: 101}, {&quot;recipeID&quot;: 203, &quot;temperature&quot;: 100, &quot;totalRatio&quot;: 101.01}, {&quot;recipeID&quot;: 204, &quot;temperature&quot;: 29.99, &quot;totalRatio&quot;: 100}, {&quot;recipeID&quot;: 205, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 206, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 207, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}, {&quot;recipeID&quot;: 208, &quot;temperature&quot;: 80.0, &quot;totalRatio&quot;: 100.0}], &quot;running&quot;: false, &quot;selSlot&quot;: 0}</pre></td><td><pre>{&quot;loadedID&quot;: 0, &quot;valid&quot;: false}</pre></td><td>列出字段</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-medium-02"><div class="pid"><code>self-medium-02</code></div><h2>模拟量滑动平均滤波（窗口未满与 FIFO 淘汰）</h2>
<div>FUNCTION_BLOCK · 30 条功能用例 · <a href="datasets/selfmade/self-medium-02.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">写一个功能块 FB，对模拟量采样值做 8 点滑动平均滤波。
控制要求：
1. 每个扫描周期，若 enable 为 TRUE，把 rawValue 压入长度为 8 的环形缓冲区，并用缓冲区内**实际已有**的样本计算算术平均，输出到 filteredValue；
2. 缓冲区**未填满时不得用 0 填充**：只有 3 个样本时就是这 3 个的平均；
3. 缓冲区填满后，每来一个新样本挤掉最老的一个（先进先出）；
4. sampleCount 输出当前缓冲区内的有效样本数（0..8）；
5. 当样本数达到 8 时 windowFull 置 TRUE，之后保持 TRUE；
6. enable 为 FALSE 时清空缓冲区（sampleCount 归 0、windowFull 归 FALSE），但 filteredValue 保持上一次的计算结果不变。
每个新启用时段独立计数；同一时段第 8 个样本首次置满，第 9 个样本开始淘汰最老值。停用时清零计数和满标志，保持末次均值。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>enable</code></td><td>input</td><td>BOOL</td><td>滤波使能，FALSE 时清空历史</td></tr><tr><td><code>rawValue</code></td><td>input</td><td>REAL</td><td>本周期原始采样值</td></tr><tr><td><code>filteredValue</code></td><td>output</td><td>REAL</td><td>滤波输出</td></tr><tr><td><code>windowFull</code></td><td>output</td><td>BOOL</td><td>历史窗口已填满 8 个样本后置 TRUE</td></tr><tr><td><code>sampleCount</code></td><td>output</td><td>INT</td><td>当前窗口内有效样本数 0..8</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>输出等于最近最多 8 个有效样本的均值；满窗后按先入先出淘汰最老值，以连续样本序列检查第 8、9 拍。</td><td>—</td><td>data</td><td>simulation</td></tr><tr><td>S2</td><td>windowFull 当且仅当本周期结束后已有 8 个样本。</td><td><pre>G(windowFull &lt;-&gt; sampleCount = 8)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S3</td><td>enable 拉低后，sampleCount 必须在**当周期**归零，窗口同时退出满载。</td><td><pre>G(!enable -&gt; sampleCount = 0 &amp; !windowFull)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>样本数在 0..8 之间；使能时按拍增加至 8，已满时保持 8。</td><td><pre>G((sampleCount &gt;= 0 AND sampleCount &lt;= 8) AND (enable AND prev(sampleCount &lt; 8) -&gt; sampleCount = prev(sampleCount) + 1) AND (enable AND prev(sampleCount = 8) -&gt; sampleCount = 8))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S5</td><td>停用当拍与持续停用均保持上次输出，不随新的 rawValue 变化。</td><td><pre>G(!enable -&gt; filteredValue = prev(filteredValue))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S6</td><td>新启用时段的第一个样本直接输出原值。</td><td><pre>G((enable AND sampleCount = 1) -&gt; filteredValue = rawValue)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S7</td><td>连续第二个样本输出两个有效样本的算术平均。</td><td><pre>G((enable AND sampleCount = 2) -&gt; filteredValue = (prev(rawValue) + rawValue) / 2.0)</pre></td><td>safety</td><td>bounded_checker</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>默认组 · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 16 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>f1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 10.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 10.0, &quot;sampleCount&quot;: 1, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>首个样本：均值就是它本身</td></tr><tr><td><code>f2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 20.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 15.0, &quot;sampleCount&quot;: 2}</pre></td><td>列出字段</td><td>两个样本 (10+20)/2</td></tr><tr><td><code>f3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 0.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 10.0, &quot;sampleCount&quot;: 3}</pre></td><td>列出字段</td><td>第三样本 0：(10+20+0)/3</td></tr><tr><td><code>f4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: false, &quot;rawValue&quot;: 99.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 10.0, &quot;sampleCount&quot;: 0, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>关断：清空历史，输出保持 10.0</td></tr><tr><td><code>f5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 50.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 50.0, &quot;sampleCount&quot;: 1}</pre></td><td>列出字段</td><td>重新使能后从空窗口重新计数</td></tr><tr><td><code>f6-clear</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: false, &quot;rawValue&quot;: 200.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 50.0, &quot;sampleCount&quot;: 0, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>清除旧历史，保留 50.0。</td></tr><tr><td><code>f-sample-1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 1.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 1.0, &quot;sampleCount&quot;: 1, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>新窗口前 1 个实际样本。</td></tr><tr><td><code>f-sample-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 2.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 1.5, &quot;sampleCount&quot;: 2, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>新窗口前 2 个实际样本。</td></tr><tr><td><code>f-sample-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 3.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 2.0, &quot;sampleCount&quot;: 3, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>新窗口前 3 个实际样本。</td></tr><tr><td><code>f-sample-4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 4.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 2.5, &quot;sampleCount&quot;: 4, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>新窗口前 4 个实际样本。</td></tr><tr><td><code>f-sample-5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 5.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 3.0, &quot;sampleCount&quot;: 5, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>新窗口前 5 个实际样本。</td></tr><tr><td><code>f-sample-6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 6.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 3.5, &quot;sampleCount&quot;: 6, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>新窗口前 6 个实际样本。</td></tr><tr><td><code>f-sample-7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 7.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 4.0, &quot;sampleCount&quot;: 7, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>新窗口前 7 个实际样本。</td></tr><tr><td><code>f-sample-8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 8.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 4.5, &quot;sampleCount&quot;: 8, &quot;windowFull&quot;: true}</pre></td><td>列出字段</td><td>首个完整窗口 1..8，均值 4.5。</td></tr><tr><td><code>f-sample-9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 9.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 5.5, &quot;sampleCount&quot;: 8, &quot;windowFull&quot;: true}</pre></td><td>列出字段</td><td>首个淘汰周期 2..9，均值 5.5。</td></tr><tr><td><code>f-full-clear</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: false, &quot;rawValue&quot;: 99.0}</pre></td><td><pre>{&quot;filteredValue&quot;: 5.5, &quot;sampleCount&quot;: 0, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>满窗停用：计数、满标志清零，均值保持。</td></tr></tbody></table></div>
<h4>nonlinear · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 14 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>window-order-1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 2}</pre></td><td><pre>{&quot;filteredValue&quot;: 2.0, &quot;sampleCount&quot;: 1, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td><code>window-order-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 3}</pre></td><td><pre>{&quot;filteredValue&quot;: 2.5, &quot;sampleCount&quot;: 2, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td><code>window-order-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 5}</pre></td><td><pre>{&quot;filteredValue&quot;: 3.3333333333333335, &quot;sampleCount&quot;: 3, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td><code>window-order-4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 7}</pre></td><td><pre>{&quot;filteredValue&quot;: 4.25, &quot;sampleCount&quot;: 4, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td><code>window-order-5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 11}</pre></td><td><pre>{&quot;filteredValue&quot;: 5.6, &quot;sampleCount&quot;: 5, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td><code>window-order-6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 13}</pre></td><td><pre>{&quot;filteredValue&quot;: 6.833333333333333, &quot;sampleCount&quot;: 6, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td><code>window-order-7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 17}</pre></td><td><pre>{&quot;filteredValue&quot;: 8.285714285714286, &quot;sampleCount&quot;: 7, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td><code>window-order-8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 19}</pre></td><td><pre>{&quot;filteredValue&quot;: 9.625, &quot;sampleCount&quot;: 8, &quot;windowFull&quot;: true}</pre></td><td>列出字段</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td><code>window-order-9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 23}</pre></td><td><pre>{&quot;filteredValue&quot;: 12.25, &quot;sampleCount&quot;: 8, &quot;windowFull&quot;: true}</pre></td><td>列出字段</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td><code>window-order-10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 29}</pre></td><td><pre>{&quot;filteredValue&quot;: 15.5, &quot;sampleCount&quot;: 8, &quot;windowFull&quot;: true}</pre></td><td>列出字段</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td><code>window-order-11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: false, &quot;rawValue&quot;: 50}</pre></td><td><pre>{&quot;filteredValue&quot;: 15.5, &quot;sampleCount&quot;: 0, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td><code>window-order-12</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: false, &quot;rawValue&quot;: -2}</pre></td><td><pre>{&quot;filteredValue&quot;: 15.5, &quot;sampleCount&quot;: 0, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td><code>window-order-13</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: -2}</pre></td><td><pre>{&quot;filteredValue&quot;: -2.0, &quot;sampleCount&quot;: 1, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td><code>window-order-14</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;rawValue&quot;: 3}</pre></td><td><pre>{&quot;filteredValue&quot;: 0.5, &quot;sampleCount&quot;: 2, &quot;windowFull&quot;: false}</pre></td><td>列出字段</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-medium-03"><div class="pid"><code>self-medium-03</code></div><h2>闸门电机有限状态机（四状态与安全互锁）</h2>
<div>FUNCTION_BLOCK · 36 条功能用例 · <a href="datasets/selfmade/self-medium-03.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">实现闸门功能块 FB，状态为 IDLE、OPENING、CLOSING、FAULT。上电为 IDLE，两按钮的初始前值为 FALSE。输入在每次扫描开始时采样，输出表示本拍结束时的命令。采用以下课程用防夹规则。
1. 无障碍的 IDLE 中，只有开按钮出现新上升沿、关按钮为 FALSE 且未开到位才开始上升。关方向对称。双键同按不启动。启动当拍即给出对应电机命令；松开按钮继续运行。在运行中忽略方向按钮。
2. 无障碍时，到达本方向限位则当拍停机并回到 IDLE。另一方向限位不妨碍运动。任一时刻两个电机方向互斥。
3. 任意状态检测到障碍，当拍关闭两个方向并进入FAULT，errorFlag置TRUE；优先于限位、运动与复位。
4. FAULT 锁存 errorFlag 并停机。清除须在无障碍时让双键组合从未同时按下变为同时按下；有障碍时按住双键，不能在障碍解除那一拍自动复位。复位仅回到 IDLE，复位当拍两方向都停止，之后按规则 1 重启。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>openBtn</code></td><td>input</td><td>BOOL</td><td>开门按钮（上升沿有效）</td></tr><tr><td><code>closeBtn</code></td><td>input</td><td>BOOL</td><td>关门按钮（上升沿有效）</td></tr><tr><td><code>openLimit</code></td><td>input</td><td>BOOL</td><td>开到位限位开关</td></tr><tr><td><code>closeLimit</code></td><td>input</td><td>BOOL</td><td>关到位限位开关</td></tr><tr><td><code>obstacle</code></td><td>input</td><td>BOOL</td><td>防夹物体检测</td></tr><tr><td><code>motorUp</code></td><td>output</td><td>BOOL</td><td>电机上升（开门）输出</td></tr><tr><td><code>motorDown</code></td><td>output</td><td>BOOL</td><td>电机下降（关门）输出</td></tr><tr><td><code>errorFlag</code></td><td>output</td><td>BOOL</td><td>故障锁存（需人工复位后清除）</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>两方向不可同时启动。</td><td><pre>G(!(motorUp AND motorDown))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S2</td><td>有障碍的扫描周期两个方向都停。</td><td><pre>G(obstacle -&gt; (!motorUp AND !motorDown))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S3</td><td>达到本方向限位就停该方向。</td><td><pre>G((openLimit -&gt; !motorUp) AND (closeLimit -&gt; !motorDown))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>故障有效时两个方向都停。</td><td><pre>G(errorFlag -&gt; (!motorUp AND !motorDown))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S5</td><td>已锁存的故障，只有无障碍且双键组合出现新上升沿时才可清除。</td><td><pre>G((prev(errorFlag) AND !(!obstacle AND rising(openBtn AND closeBtn))) -&gt; errorFlag)</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S6</td><td>下降遇障当拍置故障并停机。</td><td><pre>G((prev(motorDown) AND obstacle) -&gt; (errorFlag AND !motorUp AND !motorDown))</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S7</td><td>上一拍有障碍，若无新的方向按键沿，两个输出继续保持停止。</td><td><pre>G((prev(obstacle) AND !rising(openBtn) AND !rising(closeBtn)) -&gt; (!motorUp AND !motorDown))</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S8</td><td>上升时遇障或障碍连续两拍，故障当拍置位。</td><td><pre>G((obstacle AND (prev(motorUp) OR prev(obstacle))) -&gt; errorFlag)</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S9</td><td>在无障碍时人工复位故障：清除报警，当拍仍停机。</td><td><pre>G((prev(errorFlag) AND !obstacle AND rising(openBtn AND closeBtn)) -&gt; (!errorFlag AND !motorUp AND !motorDown))</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S10</td><td>空闲状态收到合法开门新指令，当拍上升。</td><td><pre>G((!prev(motorUp) AND !prev(motorDown) AND !prev(errorFlag) AND !obstacle AND rising(openBtn) AND !closeBtn AND !openLimit) -&gt; motorUp)</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S11</td><td>空闲状态收到合法关门新指令，当拍下降。</td><td><pre>G((!prev(motorUp) AND !prev(motorDown) AND !prev(errorFlag) AND !obstacle AND rising(closeBtn) AND !openBtn AND !closeLimit) -&gt; motorDown)</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S12</td><td>运动命令必须来自该方向的合法新启动或运行延续；障碍或本方向限位立即停机。</td><td><pre>G(motorUp &lt;-&gt; (!obstacle AND !openLimit AND (prev(motorUp) OR (!prev(motorUp) AND !prev(motorDown) AND !prev(errorFlag) AND rising(openBtn) AND !closeBtn))))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S13</td><td>运动命令必须来自该方向的合法新启动或运行延续；障碍或本方向限位立即停机。</td><td><pre>G(motorDown &lt;-&gt; (!obstacle AND !closeLimit AND (prev(motorDown) OR (!prev(motorUp) AND !prev(motorDown) AND !prev(errorFlag) AND rising(closeBtn) AND !openBtn))))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S14</td><td>任意障碍置故障；障碍解除后仅双键组合新沿可复位。</td><td><pre>G(errorFlag &lt;-&gt; (obstacle OR (prev(errorFlag) AND !rising(openBtn AND closeBtn))))</pre></td><td>safety</td><td>bounded_checker</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>默认组 · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 31 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>m1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openLimit&quot;: false}</pre></td><td><pre>{&quot;openBtn&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: true}</pre></td><td>列出字段</td><td>点开 → 上升</td></tr><tr><td><code>m2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openLimit&quot;: false}</pre></td><td><pre>{&quot;openBtn&quot;: false}</pre></td><td><pre>{&quot;motorUp&quot;: true}</pre></td><td>列出字段</td><td>松开按钮仍上升（按钮非自保持）</td></tr><tr><td><code>m3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openLimit&quot;: true}</pre></td><td><pre>{&quot;openBtn&quot;: false}</pre></td><td><pre>{&quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>列出字段</td><td>到上限 → 停止</td></tr><tr><td><code>m4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openLimit&quot;: true}</pre></td><td><pre>{&quot;closeBtn&quot;: true}</pre></td><td><pre>{&quot;motorDown&quot;: true, &quot;motorUp&quot;: false}</pre></td><td>列出字段</td><td>点关 → 下降；上限仍为真也不影响（方向由命令决定）</td></tr><tr><td><code>m5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;closeLimit&quot;: false, &quot;obstacle&quot;: true, &quot;openLimit&quot;: false}</pre></td><td><pre>{&quot;closeBtn&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: true, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>列出字段</td><td>下降遇障 → 立即停止</td></tr><tr><td><code>m6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;closeLimit&quot;: false, &quot;obstacle&quot;: true, &quot;openLimit&quot;: false}</pre></td><td><pre>{&quot;closeBtn&quot;: false}</pre></td><td><pre>{&quot;errorFlag&quot;: true, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>列出字段</td><td>障碍持续，保持故障且停机。</td></tr><tr><td><code>m7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openLimit&quot;: false}</pre></td><td><pre>{&quot;openBtn&quot;: false}</pre></td><td><pre>{&quot;errorFlag&quot;: true, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>列出字段</td><td>障碍解除只是可复位，仍是 FAULT：锁存不自动清除、不自行运动</td></tr><tr><td><code>m8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openLimit&quot;: false}</pre></td><td><pre>{&quot;closeBtn&quot;: true, &quot;openBtn&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>列出字段</td><td>障碍已解除，双键组合的新上升沿复位，复位拍停机。</td></tr><tr><td><code>m9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openLimit&quot;: false}</pre></td><td><pre>{&quot;closeBtn&quot;: false, &quot;openBtn&quot;: false}</pre></td><td><pre>{&quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>列出字段</td><td>松开两键（m8 里两键都按住，不松就没有新的上升沿）</td></tr><tr><td><code>m10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openLimit&quot;: false}</pre></td><td><pre>{&quot;openBtn&quot;: true}</pre></td><td><pre>{&quot;motorUp&quot;: true}</pre></td><td>列出字段</td><td>复位并松开后可重新开</td></tr><tr><td><code>m11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;openLimit&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>承接 m10：到上限停机</td></tr><tr><td><code>m12</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: true, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>关门开始下降</td></tr><tr><td><code>m13</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: true, &quot;obstacle&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: true, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>一拍障碍：下降立刻停止</td></tr><tr><td><code>m14</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: true, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>障碍解除仍按住关门：不得自行上升或下降</td></tr><tr><td><code>m15</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;errorFlag&quot;: true, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>释放按键</td></tr><tr><td><code>gate-reset-after-pulse</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: true, &quot;openBtn&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>列出字段</td><td>先复位，松开后才接受后续单键启动。</td></tr><tr><td><code>gate-release-after-pulse</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>列出字段</td><td>先复位，松开后才接受后续单键启动。</td></tr><tr><td><code>m16</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;openBtn&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: true}</pre></td><td>全部输出</td><td>新开门上升沿允许上升</td></tr><tr><td><code>m17</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;obstacle&quot;: true, &quot;openLimit&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: true, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>上升遇障与到位同拍：障碍优先，锁存故障</td></tr><tr><td><code>m18</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: true, &quot;obstacle&quot;: true, &quot;openBtn&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: true, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>故障中有障碍，双键复位无效</td></tr><tr><td><code>m19</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: true, &quot;openBtn&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: true, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>障碍清除而双键保持：无新复位动作</td></tr><tr><td><code>m20</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;errorFlag&quot;: true, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>松开双键仍保持故障</td></tr><tr><td><code>m21</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: true, &quot;openBtn&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>安全条件下再次同时按下，清故障且停机</td></tr><tr><td><code>m22</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: true, &quot;openBtn&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>复位后双键持续有效：不启动</td></tr><tr><td><code>m23</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>空闲时释放按钮</td></tr><tr><td><code>m24</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: true, &quot;openBtn&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>空闲时同时新按两个方向，无动作</td></tr><tr><td><code>m25</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>重新准备单键关门指令</td></tr><tr><td><code>m26</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: true, &quot;closeLimit&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>已关到位时禁止新启动下降</td></tr><tr><td><code>m27</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>关门键释放，关限位已退</td></tr><tr><td><code>m28</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: true, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>新关门指令允许下降</td></tr><tr><td><code>m29</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeLimit&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>全部输出</td><td>到达下限，当拍停止</td></tr></tbody></table></div>
<h4>ignore-opposite · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 3 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>gate-reverse-1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: true, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openBtn&quot;: false, &quot;openLimit&quot;: false}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: true, &quot;motorUp&quot;: false}</pre></td><td>列出字段</td><td>下降期间忽略反向开键和上限位，直到本方向下限位停机。</td></tr><tr><td><code>gate-reverse-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: false, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openBtn&quot;: true, &quot;openLimit&quot;: true}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: true, &quot;motorUp&quot;: false}</pre></td><td>列出字段</td><td>下降期间忽略反向开键和上限位，直到本方向下限位停机。</td></tr><tr><td><code>gate-reverse-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: false, &quot;closeLimit&quot;: true, &quot;obstacle&quot;: false, &quot;openBtn&quot;: false, &quot;openLimit&quot;: false}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>列出字段</td><td>下降期间忽略反向开键和上限位，直到本方向下限位停机。</td></tr></tbody></table></div>
<h4>combined-edge · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 2 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>gate-reset-1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: false, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: true, &quot;openBtn&quot;: true, &quot;openLimit&quot;: false}</pre></td><td><pre>{&quot;errorFlag&quot;: true, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>列出字段</td><td>障碍导致故障时已按开键；解除障碍并补按关键，双键组合首个上升沿应清故障。</td></tr><tr><td><code>gate-reset-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;closeBtn&quot;: true, &quot;closeLimit&quot;: true, &quot;obstacle&quot;: false, &quot;openBtn&quot;: true, &quot;openLimit&quot;: false}</pre></td><td><pre>{&quot;errorFlag&quot;: false, &quot;motorDown&quot;: false, &quot;motorUp&quot;: false}</pre></td><td>列出字段</td><td>障碍导致故障时已按开键；解除障碍并补按关键，双键组合首个上升沿应清故障。</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-medium-04"><div class="pid"><code>self-medium-04</code></div><h2>定量灌装阀控制（浮点累计与计数去抖）</h2>
<div>FUNCTION_BLOCK · 35 条功能用例 · <a href="datasets/selfmade/self-medium-04.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">写一个功能块 FB，控制定量灌装工位。初始阀门关闭、无待确认瓶，fillsToday 从 0 开始。startBtn 和 resetBtn 检测上升沿，按钮的上电前值按 FALSE 处理；doneSensor 按本拍电平读取。每拍按下列顺序执行，输出在拍末观察。
1. resetBtn 出现上升沿时优先复位：清零计数和累计体积，关阀并清除待确认，忽略本拍的启动、流量和确认。
2. 空闲或等待确认时，startBtn 出现上升沿就开始新瓶，清零本瓶累计并开阀。若上一瓶仍待确认，则先取消上一瓶的待确认，再处理新瓶。灌装中出现新的启动沿不重置本瓶。
3. 正在灌装就加入本拍 flowVol，启动拍也计入。累计体积达到或超过本拍 targetVol 时立即关阀并令本瓶待确认。
4. 本拍关阀后立即读取 doneSensor；若已为 TRUE，本拍确认并计数。若为 FALSE，则在后续首次读取 TRUE 的拍确认（除非先复位或开始新瓶）。每次确认最多记一瓶，完成后立即清除待确认；传感器持续为 TRUE 不重复计数。若新瓶启动当拍即达标，本拍确认的是新瓶。
5. 每次确认令有符号 INT 型 fillsToday 增加 1；原计数为 32767 时，仍完成并清除本次确认，计数保持 32767。复位后从零重新累计。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>startBtn</code></td><td>input</td><td>BOOL</td><td>启动按钮（上升沿有效）</td></tr><tr><td><code>resetBtn</code></td><td>input</td><td>BOOL</td><td>复位按钮（上升沿有效）</td></tr><tr><td><code>doneSensor</code></td><td>input</td><td>BOOL</td><td>满瓶检测传感器</td></tr><tr><td><code>targetVol</code></td><td>input</td><td>REAL</td><td>目标灌装体积 mL</td></tr><tr><td><code>flowVol</code></td><td>input</td><td>REAL</td><td>本周期累计流量增量 mL</td></tr><tr><td><code>valveOpen</code></td><td>output</td><td>BOOL</td><td>灌装阀开命令</td></tr><tr><td><code>fillsToday</code></td><td>output</td><td>INT</td><td>今日完成瓶数</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>复位按钮上升沿必须在**当周期**把今日计数清零。</td><td><pre>G(rising(resetBtn) -&gt; fillsToday = 0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S2</td><td>阀门本拍由关变开时，本拍必须有启动按钮上升沿；上电前阀门关闭。</td><td><pre>G((!prev(valveOpen) AND valveOpen) -&gt; rising(startBtn))</pre></td><td>sequencing</td><td>bounded_checker</td></tr><tr><td>S3</td><td>除复位那一拍外，计数单调不减（不得回退）。</td><td><pre>G(!rising(resetBtn) -&gt; fillsToday &gt;= prev(fillsToday))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S6</td><td>每拍计数最多增加 1（不得因阀抖动重复计数）。</td><td><pre>G(fillsToday &lt;= prev(fillsToday) + 1)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>计数只发生在满瓶确认之后：计数增加的那一拍 doneSensor 必须为真。</td><td><pre>G(fillsToday &gt; prev(fillsToday) -&gt; doneSensor)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S5</td><td>累计流量达到目标体积后，灌装阀必须在当周期关闭（涉及内部累计量，只在用例中校验）。</td><td>—</td><td>data</td><td>simulation</td></tr><tr><td>S7</td><td>复位沿优先，关阀并归零。</td><td><pre>G(rising(resetBtn) -&gt; !valveOpen)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S8</td><td>新瓶启动拍即计入流量，未达标开阀、达标当拍关阀。</td><td><pre>G((!rising(resetBtn) AND rising(startBtn) AND !prev(valveOpen)) -&gt; (valveOpen &lt;-&gt; flowVol &lt; targetVol))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S9</td><td>运行中本拍无新增流量且目标不变，保持开阀。</td><td><pre>G((!rising(resetBtn) AND prev(valveOpen) AND flowVol = 0.0 AND targetVol = prev(targetVol)) -&gt; valveOpen)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S10</td><td>非复位关阀且关阀拍尚未确认，下一拍没有复位或新启动而确认时，未饱和计数加一。</td><td><pre>G((prev(falling(valveOpen) AND !rising(resetBtn) AND !doneSensor) AND !rising(resetBtn) AND !rising(startBtn) AND doneSensor AND !prev(fillsToday = 32767)) -&gt; fillsToday = prev(fillsToday) + 1)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S11</td><td>复位已清除待确认标志；其后未新启动时，确认信号不能计瓶。</td><td><pre>G((prev(rising(resetBtn)) AND !rising(resetBtn) AND !rising(startBtn)) -&gt; fillsToday = prev(fillsToday))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S12</td><td>首次启动贡献至少半个目标体积，下一拍无复位且不倒流仍开阀；第三拍再次启动且补入至少另一半时，须按原累计关阀。</td><td><pre>G((prev(prev(rising(startBtn) AND !prev(valveOpen) AND !rising(resetBtn) AND valveOpen AND flowVol + flowVol &gt;= targetVol)) AND prev(!startBtn AND !rising(resetBtn) AND valveOpen AND flowVol &gt;= 0.0 AND targetVol = prev(targetVol)) AND rising(startBtn) AND !rising(resetBtn) AND targetVol = prev(targetVol) AND flowVol + flowVol &gt;= targetVol) -&gt; !valveOpen)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S13</td><td>本拍结束时新瓶仍在开阀灌装，确认信号不能给上一瓶计数。</td><td><pre>G((!rising(resetBtn) AND valveOpen) -&gt; fillsToday = prev(fillsToday))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S14</td><td>此前开阀、本拍关阀，或新瓶启动拍直接达标关闭时，未复位且本拍已有确认信号，未饱和的计数当拍加一；饱和时保持上限。</td><td><pre>G((!rising(resetBtn) AND doneSensor AND (falling(valveOpen) OR (rising(startBtn) AND !prev(valveOpen) AND flowVol &gt;= targetVol))) -&gt; ((prev(fillsToday &lt; 32767) -&gt; fillsToday = prev(fillsToday) + 1) AND (prev(fillsToday = 32767) -&gt; fillsToday = 32767)))</pre></td><td>sequencing</td><td>bounded_checker</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>默认组 · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 8 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>b1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;resetBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 10.0, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: true}</pre></td><td>列出字段</td><td>启动 → 开阀</td></tr><tr><td><code>b2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;resetBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 10.0, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: true}</pre></td><td>列出字段</td><td>按钮保持按住不得重复启动</td></tr><tr><td><code>b3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;resetBtn&quot;: true, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 0.0, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: false}</pre></td><td>列出字段</td><td>复位优先：计数清零、关阀</td></tr><tr><td><code>b4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;resetBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 25.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;valveOpen&quot;: false}</pre></td><td>列出字段</td><td>复位后启动按钮还没按：阀必须关着，没启动就不许加料</td></tr><tr><td><code>b5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;resetBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 25.0, &quot;startBtn&quot;: true}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: true}</pre></td><td>列出字段</td><td>上升沿再启动</td></tr><tr><td><code>b6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;resetBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 25.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: false}</pre></td><td>列出字段</td><td>累计 50 ≥ 目标 → 关阀，等确认</td></tr><tr><td><code>b7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;resetBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 0.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;fillsToday&quot;: 1}</pre></td><td>列出字段</td><td>满瓶确认 → 计数 +1</td></tr><tr><td><code>b8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{&quot;resetBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 0.0, &quot;startBtn&quot;: false}</pre></td><td><pre>{&quot;fillsToday&quot;: 1}</pre></td><td>列出字段</td><td>确认信号保持 → 不得重复计数</td></tr></tbody></table></div>
<h4>abandoned-bottle · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 4 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>fill-abandon-1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 25, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: true, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: true}</pre></td><td>列出字段</td><td>新启动取消未确认的上一瓶；新瓶尚未另行灌满，确认信号无效。</td></tr><tr><td><code>fill-abandon-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 25, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: false}</pre></td><td>列出字段</td><td>新启动取消未确认的上一瓶；新瓶尚未另行灌满，确认信号无效。</td></tr><tr><td><code>fill-abandon-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 25, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: true, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: true}</pre></td><td>列出字段</td><td>新启动取消未确认的上一瓶；新瓶尚未另行灌满，确认信号无效。</td></tr><tr><td><code>fill-abandon-4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: true}</pre></td><td>列出字段</td><td>新启动取消未确认的上一瓶；新瓶尚未另行灌满，确认信号无效。</td></tr></tbody></table></div>
<h4>repeat-edge · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 8 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>fill-edge-1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 25, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: true, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: true}</pre></td><td>列出字段</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td><code>fill-edge-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: true}</pre></td><td>列出字段</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td><code>fill-edge-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 25, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: true, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: false}</pre></td><td>列出字段</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td><code>fill-edge-4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 1, &quot;valveOpen&quot;: false}</pre></td><td>列出字段</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td><code>fill-edge-5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 1, &quot;valveOpen&quot;: false}</pre></td><td>列出字段</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td><code>fill-edge-6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 25, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: true, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 1, &quot;valveOpen&quot;: true}</pre></td><td>列出字段</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td><code>fill-edge-7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 25, &quot;resetBtn&quot;: true, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: false}</pre></td><td>列出字段</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td><code>fill-edge-8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: false}</pre></td><td>列出字段</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr></tbody></table></div>
<h4>counter-limit · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 7 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>fill-limit-1</code></td><td>1</td><td><pre>{&quot;fillsToday&quot;: 32766}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 25.0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: true, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 32766, &quot;valveOpen&quot;: true}</pre></td><td>列出字段</td><td>INT 满计数仍灌装、确认后饱和，复位后继续计数。</td></tr><tr><td><code>fill-limit-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 25.0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 32767, &quot;valveOpen&quot;: false}</pre></td><td>列出字段</td><td>INT 满计数仍灌装、确认后饱和，复位后继续计数。</td></tr><tr><td><code>fill-limit-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 25.0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: true, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 32767, &quot;valveOpen&quot;: true}</pre></td><td>列出字段</td><td>INT 满计数仍灌装、确认后饱和，复位后继续计数。</td></tr><tr><td><code>fill-limit-4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 25.0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 32767, &quot;valveOpen&quot;: false}</pre></td><td>列出字段</td><td>INT 满计数仍灌装、确认后饱和，复位后继续计数。</td></tr><tr><td><code>fill-limit-5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 25.0, &quot;resetBtn&quot;: true, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: false}</pre></td><td>列出字段</td><td>INT 满计数仍灌装、确认后饱和，复位后继续计数。</td></tr><tr><td><code>fill-limit-6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 25.0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: true, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: true}</pre></td><td>列出字段</td><td>INT 满计数仍灌装、确认后饱和，复位后继续计数。</td></tr><tr><td><code>fill-limit-7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 25.0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 1, &quot;valveOpen&quot;: false}</pre></td><td>列出字段</td><td>INT 满计数仍灌装、确认后饱和，复位后继续计数。</td></tr></tbody></table></div>
<h4>f14-close-ack · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 3 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>f14-close-ack-1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 25.0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: true, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: true}</pre></td><td>全部输出</td><td>从零开始，阀仍开时不确认。</td></tr><tr><td><code>f14-close-ack-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 25.0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 1, &quot;valveOpen&quot;: false}</pre></td><td>全部输出</td><td>关阀当拍传感器已高，当拍计入首瓶。</td></tr><tr><td><code>f14-close-ack-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 0.0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 1, &quot;valveOpen&quot;: false}</pre></td><td>全部输出</td><td>传感器保持高电平，无待确认瓶，不再增加。</td></tr></tbody></table></div>
<h4>f14-late-ack · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 3 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>f14-late-ack-1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 50.0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: true, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: false}</pre></td><td>全部输出</td><td>首拍直接达标但传感器未确认，关阀待确认。</td></tr><tr><td><code>f14-late-ack-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 0.0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 1, &quot;valveOpen&quot;: false}</pre></td><td>全部输出</td><td>下一拍传感器确认，计入一瓶。</td></tr><tr><td><code>f14-late-ack-3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 0.0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 1, &quot;valveOpen&quot;: false}</pre></td><td>全部输出</td><td>持续确认不重复计数。</td></tr></tbody></table></div>
<h4>f14-saturated-ack · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 2 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>f14-saturated-ack-1</code></td><td>1</td><td><pre>{&quot;fillsToday&quot;: 32767}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: false, &quot;flowVol&quot;: 50.0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: true, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 32767, &quot;valveOpen&quot;: false}</pre></td><td>全部输出</td><td>从上限独立测试，启动即关阀，暂未确认。</td></tr><tr><td><code>f14-saturated-ack-2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;doneSensor&quot;: true, &quot;flowVol&quot;: 0.0, &quot;resetBtn&quot;: false, &quot;startBtn&quot;: false, &quot;targetVol&quot;: 50.0}</pre></td><td><pre>{&quot;fillsToday&quot;: 32767, &quot;valveOpen&quot;: false}</pre></td><td>全部输出</td><td>确认握手完成后，计数保持32767。</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-medium-05"><div class="pid"><code>self-medium-05</code></div><h2>合格蒸汽产量与净收益累计（闭区间判定 + 数据故障冻结）</h2>
<div>FUNCTION_BLOCK · 30 条功能用例 · <a href="datasets/selfmade/self-medium-05.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">写一个功能块 FB，按扫描周期累计锅炉的合格蒸汽产量、燃料消耗与净收益。
控制要求：
1. 合格判据：steamTemp 在 [447.0, 453.0] 且 steamPressure 在 [3750.0, 3850.0]（**闭区间**，端点合格；温度高于 453、压力低于 3750 或高于 3850 都判不合格）；
2. 本周期合格且 enable=TRUE 且无数据故障时，qualifiedTon += steamFlow * scanSeconds / 1000.0（流量按 kg/s、周期按 s 计，kg/s × s ÷ 1000 = t）；无论是否合格，只要 enable 且无故障，fuelTon += fuelFlow * scanSeconds / 1000.0；
3. 数据故障判据：scanSeconds &lt;= 0.0 或 scanSeconds &gt; 10.0（含恰好 10.0 合法、10.0 以上非法）或 steamFlow 不在 [0,90] 或 fuelFlow 不在 [0,6]（负流量同样判故障）；故障拍不累计；仅在没有复位上升沿时保持累计值；
4. resetBtn 上升沿：两个累计量清零，且**当拍不再累计**。复位是边沿命令、不是保持命令：按住的时长不影响判定，每拍只认有没有新的上升沿。**复位优先于故障冻结**：同一拍同时出现复位上升沿与数据故障时，先执行清零，清零结果生效（故障位仍如实报出，但累计量不得停留在旧值）；
5. revenue = qualifiedTon * 280.0，cost = fuelTon * 1500.0，netProfit = revenue - cost，三者每拍都要更新（即使不累计）。单价单位：蒸汽 280 元/t，燃料 1500 元/t，配 kg 换算后金额单位为元；
6. qualifiedTon、fuelTon、revenue、cost 必须非负；netProfit **允许为负**（烧燃料不产汽时会亏损）。复位上升沿优先于禁用及数据故障。当拍清零且不累计。无复位沿时禁用或故障冻结累计量；判定位和金额仍按当拍更新。
平台适配：原接口 dt（IEC 日期时间类型别名）统一重命名为 scanSeconds；单位秒、类型及原数字断言不变。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>enable</code></td><td>input</td><td>BOOL</td><td>计量使能</td></tr><tr><td><code>resetBtn</code></td><td>input</td><td>BOOL</td><td>清零按钮（上升沿有效）</td></tr><tr><td><code>scanSeconds</code></td><td>input</td><td>LREAL</td><td>本周期时长（s），合法 0 &lt; dt &lt;= 10</td></tr><tr><td><code>steamFlow</code></td><td>input</td><td>LREAL</td><td>蒸汽流量（kg/s），合法 0..90</td></tr><tr><td><code>fuelFlow</code></td><td>input</td><td>LREAL</td><td>燃料流量（kg/s），合法 0..6</td></tr><tr><td><code>steamTemp</code></td><td>input</td><td>LREAL</td><td>蒸汽温度（℃）</td></tr><tr><td><code>steamPressure</code></td><td>input</td><td>LREAL</td><td>蒸汽压力（kPa）</td></tr><tr><td><code>qualified</code></td><td>output</td><td>BOOL</td><td>本周期蒸汽是否合格</td></tr><tr><td><code>dataFault</code></td><td>output</td><td>BOOL</td><td>数据故障（参数越界）</td></tr><tr><td><code>qualifiedTon</code></td><td>output</td><td>LREAL</td><td>累计合格蒸汽产量（t）</td></tr><tr><td><code>fuelTon</code></td><td>output</td><td>LREAL</td><td>累计燃料消耗（t）</td></tr><tr><td><code>revenue</code></td><td>output</td><td>LREAL</td><td>累计收入（元）</td></tr><tr><td><code>cost</code></td><td>output</td><td>LREAL</td><td>累计成本（元）</td></tr><tr><td><code>netProfit</code></td><td>output</td><td>LREAL</td><td>累计净收益（元）</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>合格判据：温度 447..453 ℃ 且 压力 3750..3850 kPa（闭区间）。</td><td><pre>G(qualified &lt;-&gt; (steamTemp &gt;= 447.0 &amp; steamTemp &lt;= 453.0 &amp; steamPressure &gt;= 3750.0 &amp; steamPressure &lt;= 3850.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S2</td><td>产量、燃料、收入、成本四项累计量永远非负（净收益不在此列，允许亏损）。</td><td><pre>G((qualifiedTon &gt;= 0.0) &amp; (fuelTon &gt;= 0.0) &amp; (revenue &gt;= 0.0) &amp; (cost &gt;= 0.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S3</td><td>复位上升沿当拍把两个累计量清零。</td><td><pre>G(rising(resetBtn) -&gt; (qualifiedTon = 0.0 &amp; fuelTon = 0.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>数据故障判据：scanSeconds 不在 (0,10] 或流量越界。</td><td><pre>G(dataFault &lt;-&gt; (scanSeconds &lt;= 0.0 | scanSeconds &gt; 10.0 | steamFlow &lt; 0.0 | steamFlow &gt; 90.0 | fuelFlow &lt; 0.0 | fuelFlow &gt; 6.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S5</td><td>数据故障或未使能时，累计燃料在本拍保持不变。</td><td><pre>G((!rising(resetBtn) &amp; (!enable | dataFault)) -&gt; fuelTon = prev(fuelTon))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S6</td><td>数据故障且未复位时，累计产量在本拍保持不变。</td><td><pre>G((dataFault &amp; !rising(resetBtn)) -&gt; qualifiedTon = prev(qualifiedTon))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S7</td><td>金额三式恒成立：收入=产量×280、成本=燃料×1500、净收益=收入-成本。</td><td><pre>G((revenue = qualifiedTon * 280.0) &amp; (cost = fuelTon * 1500.0) &amp; (netProfit = revenue - cost))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S9</td><td>复位上升沿优先于故障冻结：复位与数据故障同拍时，累计量仍必须清零。</td><td><pre>G((rising(resetBtn) &amp; dataFault) -&gt; (qualifiedTon = 0.0 &amp; fuelTon = 0.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S10</td><td>公开输入和累计输出的增量及收入成本关系；复位拍不累计，浮点容差 1e-6。</td><td><pre>G(ABS(revenue - qualifiedTon * 280.0) &lt;= 0.000001 AND ABS(cost - fuelTon * 1500.0) &lt;= 0.000001 AND ABS(netProfit - (revenue - cost)) &lt;= 0.000001 AND ((enable AND NOT dataFault AND NOT (resetBtn AND NOT prev(resetBtn))) AND qualified -&gt; ABS(qualifiedTon - (prev(qualifiedTon) + steamFlow * scanSeconds / 1000.0)) &lt;= 0.000001) AND ((enable AND NOT dataFault AND NOT (resetBtn AND NOT prev(resetBtn))) -&gt; ABS(fuelTon - (prev(fuelTon) + fuelFlow * scanSeconds / 1000.0)) &lt;= 0.000001))</pre></td><td>data</td><td>bounded_checker</td></tr><tr><td>N10-S11</td><td>11.10补充：没有复位沿且使能、数据有效时，本拍燃料累计量必须按燃料流量和实际步长增加。</td><td><pre>G((!rising(resetBtn) AND enable AND !dataFault) -&gt; fuelTon = prev(fuelTon) + fuelFlow * scanSeconds / 1000.0)</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S12</td><td>11.10补充：合格、使能且数据有效的非复位拍按蒸汽流量和步长增加合格吨数；其余非复位拍保持上拍的合格吨数。</td><td><pre>G(!rising(resetBtn) -&gt; (((enable AND !dataFault AND qualified) -&gt; qualifiedTon = prev(qualifiedTon) + steamFlow * scanSeconds / 1000.0) AND ((!enable OR dataFault OR !qualified) -&gt; qualifiedTon = prev(qualifiedTon))))</pre></td><td>safety</td><td>test_trace_audit</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>默认组 · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 27 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>q1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 1.5, &quot;dataFault&quot;: false, &quot;fuelTon&quot;: 0.001, &quot;netProfit&quot;: 4.1, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.02, &quot;revenue&quot;: 5.6}</pre></td><td>列出字段</td><td>正常：q=20*1/1000=0.02t，f=1*1/1000=0.001t</td></tr><tr><td><code>q2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 446.0}</pre></td><td><pre>{&quot;cost&quot;: 4.5, &quot;dataFault&quot;: false, &quot;fuelTon&quot;: 0.003, &quot;netProfit&quot;: 1.1, &quot;qualified&quot;: false, &quot;qualifiedTon&quot;: 0.02, &quot;revenue&quot;: 5.6}</pre></td><td>列出字段</td><td>温度 446 不合格：只累计燃料，不累计产量</td></tr><tr><td><code>q3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3750.0, &quot;steamTemp&quot;: 447.0}</pre></td><td><pre>{&quot;cost&quot;: 6.0, &quot;fuelTon&quot;: 0.004, &quot;netProfit&quot;: 5.2, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.04, &quot;revenue&quot;: 11.2}</pre></td><td>列出字段</td><td>【边界】447.0 与 3750.0 恰好合格（闭区间）</td></tr><tr><td><code>q4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 0.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;dataFault&quot;: true, &quot;fuelTon&quot;: 0.004, &quot;netProfit&quot;: 5.2, &quot;qualifiedTon&quot;: 0.04}</pre></td><td>列出字段</td><td>【边界】dt=0 判数据故障：本拍不累计；质量换算除的是固定 1000，这里不存在除零风险，dt=0 的意义是“程序周期数据无效”，不是除零</td></tr><tr><td><code>q5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 0.0, &quot;fuelTon&quot;: 0.0, &quot;netProfit&quot;: 0.0, &quot;qualifiedTon&quot;: 0.0, &quot;revenue&quot;: 0.0}</pre></td><td>列出字段</td><td>复位上升沿：累计量清零，当拍不累计</td></tr><tr><td><code>q6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 0.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 1.5, &quot;fuelTon&quot;: 0.001, &quot;netProfit&quot;: -1.5, &quot;qualifiedTon&quot;: 0.0, &quot;revenue&quot;: 0.0}</pre></td><td>列出字段</td><td>只烧燃料不产汽：净收益为负，累计燃料照记</td></tr><tr><td><code>q7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 11.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 1.5, &quot;dataFault&quot;: true, &quot;fuelTon&quot;: 0.001, &quot;netProfit&quot;: -1.5, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.0, &quot;revenue&quot;: 0.0}</pre></td><td>列出字段</td><td>【边界】dt=11 超上限 → 故障：本拍不累计，但判定位照常更新，累计燃料保持</td></tr><tr><td><code>q8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 91.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;dataFault&quot;: true, &quot;fuelTon&quot;: 0.001, &quot;qualifiedTon&quot;: 0.0}</pre></td><td>列出字段</td><td>【边界】蒸汽流量 91 超量程 → 故障</td></tr><tr><td><code>q9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 6.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 2.0, &quot;steamFlow&quot;: 90.0, &quot;steamPressure&quot;: 3850.0, &quot;steamTemp&quot;: 453.0}</pre></td><td><pre>{&quot;cost&quot;: 19.5, &quot;dataFault&quot;: false, &quot;fuelTon&quot;: 0.013, &quot;netProfit&quot;: 30.9, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.18, &quot;revenue&quot;: 50.4}</pre></td><td>列出字段</td><td>【边界】四个量全部取合法上界：90*2/1000=0.18t，6*2/1000=0.012t</td></tr><tr><td><code>q10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: false, &quot;fuelFlow&quot;: 2.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 50.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 451.0}</pre></td><td><pre>{&quot;fuelTon&quot;: 0.013, &quot;netProfit&quot;: 30.9, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.18}</pre></td><td>列出字段</td><td>enable=FALSE：只更新判定位，累计量保持（不得静默累加）</td></tr><tr><td><code>q11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 6.1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 50.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 451.0}</pre></td><td><pre>{&quot;cost&quot;: 19.5, &quot;dataFault&quot;: true, &quot;fuelTon&quot;: 0.013, &quot;netProfit&quot;: 30.9, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.18, &quot;revenue&quot;: 50.4}</pre></td><td>列出字段</td><td>【边界】燃料 6.1 超量程 → 故障：本拍不累计，累计量全部保持上拍值</td></tr><tr><td><code>q12</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3700.0, &quot;steamTemp&quot;: 454.0}</pre></td><td><pre>{&quot;cost&quot;: 21.0, &quot;dataFault&quot;: false, &quot;fuelTon&quot;: 0.014, &quot;netProfit&quot;: 29.4, &quot;qualified&quot;: false, &quot;qualifiedTon&quot;: 0.18, &quot;revenue&quot;: 50.4}</pre></td><td>列出字段</td><td>温度 454 高于上限 → 不合格：仍累计燃料、不累计产量</td></tr><tr><td><code>q13</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3851.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 22.5, &quot;fuelTon&quot;: 0.015, &quot;netProfit&quot;: 27.9, &quot;qualified&quot;: false, &quot;qualifiedTon&quot;: 0.18, &quot;revenue&quot;: 50.4}</pre></td><td>列出字段</td><td>【边界】压力 3851 高于上限 → 不合格</td></tr><tr><td><code>q14</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3749.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 24.0, &quot;fuelTon&quot;: 0.016, &quot;netProfit&quot;: 26.4, &quot;qualified&quot;: false, &quot;qualifiedTon&quot;: 0.18, &quot;revenue&quot;: 50.4}</pre></td><td>列出字段</td><td>【边界】压力 3749 低于下限 → 不合格</td></tr><tr><td><code>q15</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: -1.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 24.0, &quot;dataFault&quot;: true, &quot;fuelTon&quot;: 0.016, &quot;netProfit&quot;: 26.4, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.18, &quot;revenue&quot;: 50.4}</pre></td><td>列出字段</td><td>负蒸汽流量 → 数据故障：本拍冻结，累计量保持</td></tr><tr><td><code>q16</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: -0.5, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;dataFault&quot;: true, &quot;fuelTon&quot;: 0.016, &quot;netProfit&quot;: 26.4, &quot;qualifiedTon&quot;: 0.18}</pre></td><td>列出字段</td><td>负燃料流量 → 数据故障：冻结</td></tr><tr><td><code>q17</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: -1.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;dataFault&quot;: true, &quot;fuelTon&quot;: 0.016, &quot;netProfit&quot;: 26.4, &quot;qualifiedTon&quot;: 0.18}</pre></td><td>列出字段</td><td>负扫描周期 → 数据故障：冻结（不得出现负增量）</td></tr><tr><td><code>q18</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 0.5, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 10.0, &quot;steamFlow&quot;: 10.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 31.5, &quot;dataFault&quot;: false, &quot;fuelTon&quot;: 0.021, &quot;netProfit&quot;: 46.9, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.28, &quot;revenue&quot;: 78.4}</pre></td><td>列出字段</td><td>dt恰好10s合法：蒸汽本拍增加10×10/1000=0.1t，累计qualifiedTon=0.28t；燃料增加0.5×10/1000=0.005t，累计fuelTon=0.021t。</td></tr><tr><td><code>q19</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 0.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 31.5, &quot;dataFault&quot;: false, &quot;fuelTon&quot;: 0.021, &quot;netProfit&quot;: 52.5, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.3, &quot;revenue&quot;: 84.0}</pre></td><td>列出字段</td><td>【边界】燃料流量恰好 0 合法（0 不是越界）：只产汽不耗燃料</td></tr><tr><td><code>q20</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 0.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 0.0, &quot;dataFault&quot;: true, &quot;fuelTon&quot;: 0.0, &quot;netProfit&quot;: 0.0, &quot;qualifiedTon&quot;: 0.0, &quot;revenue&quot;: 0.0}</pre></td><td>列出字段</td><td>【优先级】复位上升沿与数据故障同时发生：先清零，清零结果生效，故障位仍如实报出</td></tr><tr><td><code>q21</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 1.5, &quot;dataFault&quot;: false, &quot;fuelTon&quot;: 0.001, &quot;netProfit&quot;: 4.1, &quot;qualifiedTon&quot;: 0.02, &quot;revenue&quot;: 5.6}</pre></td><td>列出字段</td><td>清零后恢复累计（故障消失）</td></tr><tr><td><code>q22</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 0.0, &quot;fuelTon&quot;: 0.0, &quot;netProfit&quot;: 0.0, &quot;qualifiedTon&quot;: 0.0, &quot;revenue&quot;: 0.0}</pre></td><td>列出字段</td><td>再次复位上升沿 → 清零</td></tr><tr><td><code>q23</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 1.5, &quot;fuelTon&quot;: 0.001, &quot;netProfit&quot;: 4.1, &quot;qualifiedTon&quot;: 0.02, &quot;revenue&quot;: 5.6}</pre></td><td>列出字段</td><td>【持续按住】没有新的上升沿 → 复位不再生效，恢复正常累计</td></tr><tr><td><code>q24</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 3.0, &quot;fuelTon&quot;: 0.002, &quot;netProfit&quot;: 8.2, &quot;qualifiedTon&quot;: 0.04, &quot;revenue&quot;: 11.2}</pre></td><td>列出字段</td><td>【松开】复位键松开 → 继续累计</td></tr><tr><td><code>q25</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1.0, &quot;steamFlow&quot;: 20.0, &quot;steamPressure&quot;: 3800.0, &quot;steamTemp&quot;: 450.0}</pre></td><td><pre>{&quot;cost&quot;: 0.0, &quot;dataFault&quot;: false, &quot;fuelTon&quot;: 0.0, &quot;netProfit&quot;: 0.0, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.0, &quot;revenue&quot;: 0.0}</pre></td><td>列出字段</td><td>【重新按下】松开后再按出上升沿 → 再次清零</td></tr><tr><td><code>peer-q26</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1, &quot;steamFlow&quot;: 20, &quot;steamPressure&quot;: 3800, &quot;steamTemp&quot;: 450}</pre></td><td><pre>{&quot;fuelTon&quot;: 0.001, &quot;qualifiedTon&quot;: 0.02}</pre></td><td>列出字段</td><td>松开按钮，积累非零基数</td></tr><tr><td><code>peer-q27</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: false, &quot;fuelFlow&quot;: 1, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1, &quot;steamFlow&quot;: 20, &quot;steamPressure&quot;: 3800, &quot;steamTemp&quot;: 450}</pre></td><td><pre>{&quot;cost&quot;: 0, &quot;fuelTon&quot;: 0, &quot;netProfit&quot;: 0, &quot;qualifiedTon&quot;: 0, &quot;revenue&quot;: 0}</pre></td><td>列出字段</td><td>禁用与新复位沿同拍，清零优先</td></tr></tbody></table></div>
<h4>peer:fractional-dt · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 1 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>peer-q28</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 0.5, &quot;steamFlow&quot;: 20, &quot;steamPressure&quot;: 3800, &quot;steamTemp&quot;: 450}</pre></td><td><pre>{&quot;cost&quot;: 0.75, &quot;dataFault&quot;: false, &quot;fuelTon&quot;: 0.0005, &quot;netProfit&quot;: 2.05, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.01, &quot;revenue&quot;: 2.8}</pre></td><td>全部输出</td><td>独立实例首拍，半秒累计蒸汽 10 kg、燃料 0.5 kg，净收益 2.05 元。</td></tr></tbody></table></div>
<h4>peer:fractional-process · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 2 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>peer-q29</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1, &quot;steamFlow&quot;: 20, &quot;steamPressure&quot;: 3850.25, &quot;steamTemp&quot;: 450}</pre></td><td><pre>{&quot;cost&quot;: 1.5, &quot;dataFault&quot;: false, &quot;fuelTon&quot;: 0.001, &quot;netProfit&quot;: -1.5, &quot;qualified&quot;: false, &quot;qualifiedTon&quot;: 0, &quot;revenue&quot;: 0}</pre></td><td>全部输出</td><td>3850.25已超过合格压力上限；燃料继续累计。</td></tr><tr><td><code>peer-q30</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;enable&quot;: true, &quot;fuelFlow&quot;: 1, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1, &quot;steamFlow&quot;: 20, &quot;steamPressure&quot;: 3800, &quot;steamTemp&quot;: 453.25}</pre></td><td><pre>{&quot;cost&quot;: 3.0, &quot;dataFault&quot;: false, &quot;fuelTon&quot;: 0.002, &quot;netProfit&quot;: -3.0, &quot;qualified&quot;: false, &quot;qualifiedTon&quot;: 0, &quot;revenue&quot;: 0}</pre></td><td>全部输出</td><td>453.25已超过温度上限；累计合格蒸汽仍为0。</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
<article id="self-medium-06"><div class="pid"><code>self-medium-06</code></div><h2>温度模糊控制与输出钳位（重心法 + 历史误差清除）</h2>
<div>FUNCTION_BLOCK · 23 条功能用例 · <a href="datasets/selfmade/self-medium-06.json">题目 JSON</a></div>
<h3>题面</h3>
<div class="requirements">写一个功能块 FB，用九条规则的温度模糊控制器计算加热功率。
控制要求：
1. e = setpoint - temperature；de = (e - ePrev) / scanSeconds，**首拍**或历史被清除时 de = 0；
2. x = clamp(e / 10.0, -1, 1)，y = clamp(de / 2.0, -1, 1)。量程说明：±10 ℃ 与 ±2 ℃/s 是本演示的满量程假设（对应温度回路约 ±10 ℃、变化率 ±2 ℃/s 的振荡工况；按幅值 ±10 ℃、周期 31.4 s 估算，变化率峰值约 2.0 ℃/s，该假设在演示工况下自洽），换到真实装置应按实际量程重新整定；
3. 隶属度：μN(z)=max(-z,0)、μZ(z)=1-|z|、μP(z)=max(z,0)；
4. 规则权重 w(i,j)=μi(x)×μj(y)，行对应误差 x，列对应变化率 y。九条规则的单点输出：N×N=-30、N×Z=-20、N×P=-10、Z×N=-10、Z×Z=0、Z×P=10、P×N=10、P×Z=20、P×P=30；correction = Σ(w·c)/Σw（重心法），Σw=0 时 correction=0；
5. power = clamp(bias + correction, 0, 100)，**correction 不钳位**；
6. fault = NOT sensorValid OR scanSeconds &lt;= 0.0 OR scanSeconds &gt; 10.0；fault、enable=FALSE 或 resetBtn **上升沿**时：power=0、correction=0，并清除历史（ePrev=0、历史标志=FALSE）。复位是边沿命令、不是停机保持命令：按住的时长不影响判定，每拍只认有没有新的上升沿；按住复位期间输出的 0 只在上升沿那一拍成立，之后回到正常模糊计算（历史已清除，所以恢复后的首拍按 de=0 处理）。“首拍/复位后/故障或禁用后恢复的首拍”指历史标志为 FALSE 的那一拍，该拍 ePrev 不参与，de 一律取 0；下一拍起才用正常差分。
平台适配：原接口 dt（IEC 日期时间类型别名）统一重命名为 scanSeconds；单位秒、类型及原数字断言不变。</div>
<h3>判分接口</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">变量或字段</th><th scope="col">方向</th><th scope="col">类型</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>enable</code></td><td>input</td><td>BOOL</td><td>自动投入</td></tr><tr><td><code>resetBtn</code></td><td>input</td><td>BOOL</td><td>复位（上升沿清除历史误差）</td></tr><tr><td><code>sensorValid</code></td><td>input</td><td>BOOL</td><td>温度传感器数据有效</td></tr><tr><td><code>setpoint</code></td><td>input</td><td>REAL</td><td>温度设定值（℃）</td></tr><tr><td><code>temperature</code></td><td>input</td><td>REAL</td><td>温度测量值（℃）</td></tr><tr><td><code>scanSeconds</code></td><td>input</td><td>REAL</td><td>本周期时长（s），合法 0 &lt; dt &lt;= 10</td></tr><tr><td><code>bias</code></td><td>input</td><td>REAL</td><td>基础输出（%）</td></tr><tr><td><code>power</code></td><td>output</td><td>REAL</td><td>加热功率输出（%），钳位 0..100</td></tr><tr><td><code>correction</code></td><td>output</td><td>REAL</td><td>模糊修正量（%）</td></tr><tr><td><code>fault</code></td><td>output</td><td>BOOL</td><td>传感器或参数故障</td></tr></tbody></table></div>
<h3>规约</h3>
<div class="scroll"><table class=""><thead><tr><th scope="col">编号</th><th scope="col">性质</th><th scope="col">公式</th><th scope="col">类别</th><th scope="col">数据标注的核对方式</th></tr></thead><tbody><tr><td>S1</td><td>加热功率恒在 0..100 之间。</td><td><pre>G((power &gt;= 0.0) &amp; (power &lt;= 100.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S2</td><td>模糊修正量恒在 ±30 之间（九个单点输出量的极值）。</td><td><pre>G((correction &gt;= -30.0) &amp; (correction &lt;= 30.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S3</td><td>未投入、复位上升沿或故障时，输出与修正必须归零。</td><td><pre>G((!enable | rising(resetBtn) | fault) -&gt; (power = 0.0 &amp; correction = 0.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S4</td><td>故障判据：传感器无效或 scanSeconds 越界。</td><td><pre>G(fault &lt;-&gt; (!sensorValid | scanSeconds &lt;= 0.0 | scanSeconds &gt; 10.0))</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S5</td><td>传感器无效必然判故障（不允许用坏数据继续闭环）。</td><td><pre>G(!sensorValid -&gt; fault)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S7</td><td>故障/禁用之后重新计算的首拍，历史必须已清除：误差为正且超过满量程时只踩 P×Z 一条规则，修正恰为 +20（若历史未清，de 会带出别的值）。</td><td><pre>G(((prev(fault) | prev(!enable)) &amp; enable &amp; !fault &amp; !rising(resetBtn) &amp; setpoint - temperature &gt;= 10.0) -&gt; correction = 20.0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S8</td><td>故障/禁用之后重新计算的首拍，误差为 0 时修正必须为 0（历史未清则会因 de≠0 给出非零修正）。</td><td><pre>G(((prev(fault) | prev(!enable)) &amp; enable &amp; !fault &amp; !rising(resetBtn) &amp; setpoint = temperature) -&gt; correction = 0.0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S9</td><td>复位不是保持命令：按住复位（无新上升沿）时不得继续强制清零，必须按正常模糊逻辑出功率。</td><td><pre>G((resetBtn &amp; prev(resetBtn) &amp; !fault &amp; enable &amp; (bias &gt; 0.0) &amp; setpoint - temperature &gt;= 10.0) -&gt; power &gt; 0.0)</pre></td><td>safety</td><td>bounded_checker</td></tr><tr><td>S10</td><td>功率为基础输出与修正合成后的钳位；故障、停用或复位上升沿当拍为零。</td><td><pre>G(((NOT enable OR fault OR (resetBtn AND NOT prev(resetBtn))) -&gt; power = 0.0) AND (NOT (NOT enable OR fault OR (resetBtn AND NOT prev(resetBtn))) -&gt; ABS(power - LIMIT(0.0, bias + correction, 100.0)) &lt;= 0.000001))</pre></td><td>data</td><td>bounded_checker</td></tr><tr><td>N10-S11</td><td>11.10补充：有效且使能的非复位拍，输出功率等于基础功率加修正值后裁剪到 0 至 100。</td><td><pre>G((enable AND !fault AND !rising(resetBtn)) -&gt; power = LIMIT(0.0, bias + correction, 100.0))</pre></td><td>safety</td><td>test_trace_audit</td></tr><tr><td>N10-S12</td><td>11.10补充：有效首拍或历史在上拍被清除后，变化率取零，修正量应等于20倍归一化误差。 浮点比较沿用判分容差 10^-6 × max(1, |期望值|)。</td><td><pre>G(((enable AND !fault AND !rising(resetBtn)) AND !(prev(enable AND !fault) AND !prev(rising(resetBtn)))) -&gt; ABS(correction - (20.0 * LIMIT(-1.0, (setpoint - temperature) / 10.0, 1.0))) &lt;= 0.000001 * MAX(1.0, ABS(20.0 * LIMIT(-1.0, (setpoint - temperature) / 10.0, 1.0))))</pre></td><td>data</td><td>test_trace_audit</td></tr><tr><td>N10-S13</td><td>11.10补充：具有上一拍有效历史时，九规则乘积加权重心等价于20x+10y，x、y均限于[-1,1]；按本拍有效步长计算误差变化率。 浮点比较沿用判分容差 10^-6 × max(1, |期望值|)。</td><td><pre>G(((enable AND !fault AND !rising(resetBtn)) AND (prev(enable AND !fault) AND !prev(rising(resetBtn)))) -&gt; ABS(correction - ((20.0 * LIMIT(-1.0, (setpoint - temperature) / 10.0, 1.0) + 10.0 * LIMIT(-1.0, (((setpoint - temperature) - prev(setpoint - temperature)) / scanSeconds) / 2.0, 1.0)))) &lt;= 0.000001 * MAX(1.0, ABS((20.0 * LIMIT(-1.0, (setpoint - temperature) / 10.0, 1.0) + 10.0 * LIMIT(-1.0, (((setpoint - temperature) - prev(setpoint - temperature)) / scanSeconds) / 2.0, 1.0)))))</pre></td><td>data</td><td>test_trace_audit</td></tr></tbody></table></div>
<h3>功能用例</h3>
<h4>默认组 · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 18 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>q1</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 90.0}</pre></td><td><pre>{&quot;correction&quot;: 20.0, &quot;fault&quot;: false, &quot;power&quot;: 70.0}</pre></td><td>列出字段</td><td>首拍无历史：de=0，e=10 → x=1.0/y=0 → 只踩 P×Z 规则（单点输出 20），修正 +20</td></tr><tr><td><code>q2</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 92.0}</pre></td><td><pre>{&quot;correction&quot;: 6.0, &quot;power&quot;: 56.0}</pre></td><td>列出字段</td><td>e=8、de=(8-10)/1=-2 → x=0.8/y=-1：命中 Z×N(-10) 与 P×N(+10)，重心 = (-2+8)/1 = +6</td></tr><tr><td><code>q3</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 100.0}</pre></td><td><pre>{&quot;correction&quot;: -10.0, &quot;power&quot;: 40.0}</pre></td><td>列出字段</td><td>e=0、de=-8 → 命中 Z×N，修正 -10（误差为零也要抑制负向趋势）</td></tr><tr><td><code>q4</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 2.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 98.0}</pre></td><td><pre>{&quot;correction&quot;: 9.0, &quot;power&quot;: 59.0}</pre></td><td>列出字段</td><td>四条规则同时激活，其中 Z×Z 的单点输出为零：e=2、de=1、dt=2 → x=0.2/y=0.5；隶属度 μZ(x)=0.8、μP(x)=0.2、μZ(y)=0.5、μP(y)=0.5 → Z×Z(0.8×0.5×0=0)、Z×P(0.8×0.5×10=4)、P×Z(0.2×0.5×20=2)、P×P(0.2×0.5×30=3)，权重和 0.4+0.4+0.1+0.1=1 → 修正 (0+4+2+3)/1 = 9.0</td></tr><tr><td><code>q5</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;sensorValid&quot;: false, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 98.0}</pre></td><td><pre>{&quot;correction&quot;: 0.0, &quot;fault&quot;: true, &quot;power&quot;: 0.0}</pre></td><td>列出字段</td><td>传感器故障：功率与修正都归零，并清除历史误差</td></tr><tr><td><code>q6</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 100.0}</pre></td><td><pre>{&quot;correction&quot;: 0.0, &quot;fault&quot;: false, &quot;power&quot;: 50.0}</pre></td><td>列出字段</td><td>故障恢复首拍：历史已清除，按 de=0 处理，只出基础输出</td></tr><tr><td><code>q7</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 95.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 90.0}</pre></td><td><pre>{&quot;correction&quot;: 30.0, &quot;power&quot;: 100.0}</pre></td><td>列出字段</td><td>【边界】上界：e=10、de=10 → x=1/y=1 → 只踩 P×P(30)；95+30=125 → power 钳位 100，而 correction 仍如实报 30</td></tr><tr><td><code>q8</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 5.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 10.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 110.0}</pre></td><td><pre>{&quot;correction&quot;: -30.0, &quot;power&quot;: 0.0}</pre></td><td>列出字段</td><td>【边界】下界：e=-10、de=(-10-10)/10=-2 → x=-1/y=-1 → N×N(-30)；5-30=-25 → power 钳位 0；同时 dt=10.0 恰好是合法上界</td></tr><tr><td><code>q9</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 5.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 11.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 110.0}</pre></td><td><pre>{&quot;correction&quot;: 0.0, &quot;fault&quot;: true, &quot;power&quot;: 0.0}</pre></td><td>列出字段</td><td>【边界】dt=11 超出上限 → 故障、输出归零、清除历史</td></tr><tr><td><code>q10</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 0.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 110.0}</pre></td><td><pre>{&quot;correction&quot;: 0.0, &quot;fault&quot;: true, &quot;power&quot;: 0.0}</pre></td><td>列出字段</td><td>【边界】dt=0 → 故障（既不能除零，也不允许按 0 周期积分）</td></tr><tr><td><code>q11</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50.0, &quot;enable&quot;: false, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 90.0}</pre></td><td><pre>{&quot;correction&quot;: 0.0, &quot;fault&quot;: false, &quot;power&quot;: 0.0}</pre></td><td>列出字段</td><td>未投入自动：输出归零并清除历史</td></tr><tr><td><code>q12</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 30.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 110.0}</pre></td><td><pre>{&quot;correction&quot;: -20.0, &quot;fault&quot;: false, &quot;power&quot;: 10.0}</pre></td><td>列出字段</td><td>【恢复】禁用后重新投入的首拍：历史已清除 → de=0，x=-1/y=0 → 只踩 N×Z(-20)，30-20=10</td></tr><tr><td><code>q13</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 5.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 110.0}</pre></td><td><pre>{&quot;correction&quot;: -20.0, &quot;power&quot;: 0.0}</pre></td><td>列出字段</td><td>下限钳位：e=-10、de=0 → N×Z(-20)，bias=5，5-20=-15&lt;0，因此 power 钳为0，correction 保持-20。</td></tr><tr><td><code>q14</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 90.0}</pre></td><td><pre>{&quot;correction&quot;: 0.0, &quot;fault&quot;: false, &quot;power&quot;: 0.0}</pre></td><td>列出字段</td><td>复位上升沿：输出与修正归零并清除历史</td></tr><tr><td><code>q15</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 90.0}</pre></td><td><pre>{&quot;correction&quot;: 20.0, &quot;power&quot;: 70.0}</pre></td><td>列出字段</td><td>【持续按住】复位是边沿命令：没有新上升沿 → 不清零，恢复正常计算（历史已清 → de=0，只踩 P×Z=20）</td></tr><tr><td><code>q16</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 90.0}</pre></td><td><pre>{&quot;correction&quot;: 20.0, &quot;power&quot;: 70.0}</pre></td><td>列出字段</td><td>【松开】复位键松开 → 继续按正常逻辑计算（e=10、de=0 → +20）</td></tr><tr><td><code>q17</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 90.0}</pre></td><td><pre>{&quot;correction&quot;: 0.0, &quot;power&quot;: 0.0}</pre></td><td>列出字段</td><td>【重新按下】松开后再按出上升沿 → 再次清零</td></tr><tr><td><code>q18</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50.0, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 100.0}</pre></td><td><pre>{&quot;correction&quot;: 0.0, &quot;fault&quot;: false, &quot;power&quot;: 50.0}</pre></td><td>列出字段</td><td>【复位后恢复】历史确已清除：e=0、de=0（若历史未清则 de=(0-10)/1=-10 → -10） → 只踩 Z×Z=0，功率=基础给定 50</td></tr></tbody></table></div>
<h4>peer:fractional-dt · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 2 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>peer-q19</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 0.5, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 100}</pre></td><td><pre>{&quot;correction&quot;: 0, &quot;fault&quot;: false, &quot;power&quot;: 50}</pre></td><td>全部输出</td><td>新实例以零误差开始，半秒是合法步长，基础功率为 50。</td></tr><tr><td><code>peer-q20</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 0.5, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 101, &quot;temperature&quot;: 100}</pre></td><td><pre>{&quot;correction&quot;: 12, &quot;fault&quot;: false, &quot;power&quot;: 62}</pre></td><td>全部输出</td><td>半秒内误差从 0 升到 1，归一化误差为 0.1，变化率为 2 ℃/s；0.9×10+0.1×30=12。</td></tr></tbody></table></div>
<h4>peer:rule-surface · <code>sequence</code> · 组内依次执行，同一实例保留状态 · 3 条</h4>
<div class="scroll"><table class="cases"><thead><tr><th scope="col">用例</th><th scope="col">扫描拍数</th><th scope="col">初态／当条预置</th><th scope="col">常量输入</th><th scope="col">当条输入</th><th scope="col">必需期望 expected</th><th scope="col">断言范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td><code>peer-q21</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 99, &quot;temperature&quot;: 110}</pre></td><td><pre>{&quot;correction&quot;: -20, &quot;fault&quot;: false, &quot;power&quot;: 30}</pre></td><td>全部输出</td><td>首次计算忽略误差变化率，负侧饱和。</td></tr><tr><td><code>peer-q22</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 0.5, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 110}</pre></td><td><pre>{&quot;correction&quot;: -10, &quot;fault&quot;: false, &quot;power&quot;: 40}</pre></td><td>全部输出</td><td>误差为-10，以2度每秒上升，只激活N×P规则。</td></tr><tr><td><code>peer-q23</code></td><td>1</td><td><pre>{}</pre></td><td><pre>{}</pre></td><td><pre>{&quot;bias&quot;: 50, &quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 10, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 98}</pre></td><td><pre>{&quot;correction&quot;: 10, &quot;fault&quot;: false, &quot;power&quot;: 60}</pre></td><td>全部输出</td><td>归一化误差0.2、变化率0.6，修正=20×0.2+10×0.6。</td></tr></tbody></table></div>
<a class="end" href="#index">返回题目目录</a></article>
</main></body></html>
