<!doctype html><html lang="zh-CN"><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>r4 复审材料</title>
<style>body{font:16px/1.7 system-ui,"Microsoft YaHei",sans-serif;background:#eff4fa;color:#203047}main{max-width:1050px;margin:auto;padding:24px}section{background:white;margin:22px 0;padding:22px;border-radius:12px}pre{white-space:pre-wrap;overflow-wrap:anywhere;background:#f6f8fb;padding:16px;font:13px/1.7 Consolas,monospace}</style><main>
<h1>r4 复审材料</h1><p>35题583用例。数据和裁判均另立版本，R8与r1至r3原记录保留。模型调用0。技术验收不能代替工艺签署；刘晏铭的本版人工结论待填写。</p>
<p>本版修正批次控制优先级、泵轮换迟滞和加热逐拍边界。PI切换及秒制积分契约已在r1完成，本版复验。每个sequence组使用独立实例；single每例独立。</p>
<p>这是平台适配题库，原始VARIANT接口另行留档。规约的输入域、预算、实际到达深度与完整展开深度分别报告；缩域诊断不计入正式通过数。</p><section id="public-medium-04"><h2>public-medium-04 Temperature Logic Control</h2><h3>题面</h3><pre>Write a function block FB to implement a temperature control logic. The program should include the following functions:
1. Read the value of the temperature sensor through an analog input module.
2. Compare the read temperature value TemperatureSensorInput with the set temperature value SetTemperature.
3. If the actual temperature is lower than the set temperature, start the heater HeaterOutput.
4. If the actual temperature is higher than the set temperature, turn off the heater HeaterOutput.
5. Each scan represents 1 second. The fifth consecutive heating-demand scan triggers protection and already turns the heater off. Cooling starts on the next scan: two scans remain off; the third clears protection and re-evaluates the current input. Cooling advances independently of sensor readings and faults.
6. Provide status indication, displaying the current temperature, set temperature, heater status, and whether overheating protection is triggered.
7. Provide temperature sensor fault judgment, if the read temperature value TemperatureSensorInput is less than 0 or greater than 100, it is considered a sensor fault, and the heater should be turned off.
本修订明确逐拍验收边界：每拍1秒。读数合法（0..100，含边界）且严格低于设定才有加热需求；等于设定或读数故障均关断并清连续加热计数。
连续需求第5拍触发过热保护，当拍已关断；从下一拍计冷却，前两拍保持关断，第3拍解除保护并按当拍读数重新决策。冷却计数独立于温度和故障；若解除当拍重新加热，该拍为下一轮第1拍。
连续低温时第1..4拍开，第5..7拍关，第8拍重新开。显示直通当前输入，HeaterStatus跟随HeaterOutput。</pre><h3>适配后参考代码</h3><pre>FUNCTION_BLOCK FB
VAR_INPUT
    TemperatureSensorInput : REAL;
    SetTemperature : REAL;
END_VAR
VAR_OUTPUT
    CurrentTemperature : REAL;
    SetTempDisplay : REAL;
    HeaterStatus : BOOL;
    OverheatProtection : BOOL;
    HeaterOutput : BOOL;
END_VAR
VAR
    onRun : INT;
    protectTimer : INT;
    fault : BOOL;
END_VAR

(* R6: 状态指示，当前温度与设定温度直通显示 *)
CurrentTemperature := TemperatureSensorInput;
SetTempDisplay := SetTemperature;

(* R7: 传感器故障判定：读数低于 0 或高于 100 视为故障 *)
fault := (TemperatureSensorInput &lt; 0.0) OR (TemperatureSensorInput &gt; 100.0);

IF OverheatProtection THEN
    (* R5: 过热保护期间强制关断加热；连续 3 拍（3s）冷却后解除 *)
    protectTimer := protectTimer + 1;
    IF protectTimer &gt;= 3 THEN
        OverheatProtection := FALSE;
        protectTimer := 0;
        onRun := 0;
    ELSE
        HeaterOutput := FALSE;
    END_IF
END_IF

IF NOT OverheatProtection THEN
    (* R3/R4: 低于设定温度开加热，高于或等于设定温度关加热；
       传感器故障时禁止加热（R7 优先于 R3） *)
    IF fault THEN
        HeaterOutput := FALSE;
    ELSE
        HeaterOutput := TemperatureSensorInput &lt; SetTemperature;
    END_IF

    (* R5: 连续加热计时，达到 5 拍（5s）即触发过热保护并立即关加热 *)
    IF HeaterOutput THEN
        onRun := onRun + 1;
        IF onRun &gt;= 5 THEN
            OverheatProtection := TRUE;
            protectTimer := 0;
            onRun := 0;
            HeaterOutput := FALSE;
        END_IF
    ELSE
        onRun := 0;
    END_IF
END_IF

(* R6: 加热状态指示跟随实际加热输出 *)
HeaterStatus := HeaterOutput;
END_FUNCTION_BLOCK
</pre><h3>测试用例</h3><pre>[
  {
    &quot;tc_id&quot;: &quot;s1&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false,
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0
    },
    &quot;note&quot;: &quot;实际温度 20 低于设定 50 → 开加热，HeaterStatus 跟随，状态指示直通显示&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:original&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;s2&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 45.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;HeaterOutput&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;仍低于设定（连续加热第 2 拍）→ 继续加热，未到 5 拍不触发保护&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:original&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;s3&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 55.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;实际温度 55 高于设定 50 → 关加热，连续计时清零&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:original&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;s4&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 50.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;HeaterOutput&quot;: false
    },
    &quot;note&quot;: &quot;边界：实际温度等于设定 50 → 不属于低于设定，不加热&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:original&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;s5&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: true
    },
    &quot;note&quot;: &quot;连续加热第 5 拍（5s）→ 触发过热保护并立即强制关加热（边界：不为 \&quot;超过 5s\&quot; 留第 6 拍）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:original&quot;,
    &quot;cycles&quot;: 5,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;s6&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;HeaterOutput&quot;: false,
      &quot;OverheatProtection&quot;: true
    },
    &quot;note&quot;: &quot;保护期间温度仍低于设定：不得恢复加热，继续冷却（已冷却 2 拍，3 拍未满）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:original&quot;,
    &quot;cycles&quot;: 2,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;s7&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false,
      &quot;CurrentTemperature&quot;: 20.0
    },
    &quot;note&quot;: &quot;第 3 拍冷却结束 → 过热保护解除，本拍即恢复正常加热（温度仍低于设定）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:original&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;s8&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 0.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;HeaterOutput&quot;: true,
      &quot;CurrentTemperature&quot;: 0.0,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;边界：读数 0 不属于小于 0，不算故障 → 低于设定 50，继续加热&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:original&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;s9&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: -5.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: false,
      &quot;CurrentTemperature&quot;: -5.0
    },
    &quot;note&quot;: &quot;传感器读数 -5 低于 0 → 判故障，禁止加热，故障优先于低温开加热&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:original&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;s10&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 120.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false
    },
    &quot;note&quot;: &quot;传感器读数 120 高于 100 → 判故障，禁止加热&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:original&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;s11&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 100.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;HeaterOutput&quot;: false,
      &quot;CurrentTemperature&quot;: 100.0,
      &quot;SetTempDisplay&quot;: 50.0
    },
    &quot;note&quot;: &quot;边界：读数 100 不算故障，但高于设定 50 → 关加热&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:original&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;s12&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 30.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;故障恢复后温度 30 低于设定 → 重新开加热，保护标志保持 FALSE（复位恢复路径）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:original&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;boundary-low-1&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第1拍；冷却结束输入为low&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-low&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-low-2&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第2拍；冷却结束输入为low&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-low&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-low-3&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第3拍；冷却结束输入为low&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-low&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-low-4&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第4拍；冷却结束输入为low&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-low&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-low-5&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: true
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第5拍；冷却结束输入为low&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-low&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-low-6&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: true
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第6拍；冷却结束输入为low&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-low&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-low-7&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: true
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第7拍；冷却结束输入为low&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-low&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-low-8&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第8拍；冷却结束输入为low&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-low&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-equal-1&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第1拍；冷却结束输入为equal&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-equal&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-equal-2&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第2拍；冷却结束输入为equal&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-equal&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-equal-3&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第3拍；冷却结束输入为equal&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-equal&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-equal-4&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第4拍；冷却结束输入为equal&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-equal&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-equal-5&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: true
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第5拍；冷却结束输入为equal&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-equal&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-equal-6&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: true
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第6拍；冷却结束输入为equal&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-equal&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-equal-7&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: true
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第7拍；冷却结束输入为equal&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-equal&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-equal-8&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 50.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 50.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第8拍；冷却结束输入为equal&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-equal&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-fault-1&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第1拍；冷却结束输入为fault&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-fault&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-fault-2&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第2拍；冷却结束输入为fault&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-fault&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-fault-3&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第3拍；冷却结束输入为fault&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-fault&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-fault-4&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第4拍；冷却结束输入为fault&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-fault&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-fault-5&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: true
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第5拍；冷却结束输入为fault&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-fault&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-fault-6&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: true
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第6拍；冷却结束输入为fault&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-fault&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-fault-7&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: true
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第7拍；冷却结束输入为fault&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-fault&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;boundary-fault-8&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: -5.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: -5.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;独立八拍轨迹，第8拍；冷却结束输入为fault&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-fault&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;cooling-independent-1&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-cooling&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;cooling-independent-2&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-cooling&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;cooling-independent-3&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-cooling&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;cooling-independent-4&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-cooling&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;cooling-independent-5&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: true
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-cooling&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;cooling-independent-6&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: -5.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: -5.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: true
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-cooling&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;cooling-independent-7&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 50.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 50.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: false,
      &quot;HeaterStatus&quot;: false,
      &quot;OverheatProtection&quot;: true
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-cooling&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;cooling-independent-8&quot;,
    &quot;inputs&quot;: {
      &quot;TemperatureSensorInput&quot;: 20.0,
      &quot;SetTemperature&quot;: 50.0
    },
    &quot;expected&quot;: {
      &quot;CurrentTemperature&quot;: 20.0,
      &quot;SetTempDisplay&quot;: 50.0,
      &quot;HeaterOutput&quot;: true,
      &quot;HeaterStatus&quot;: true,
      &quot;OverheatProtection&quot;: false
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:heater-cooling&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  }
]</pre><h3>运行期性质</h3><pre>[
  {
    &quot;sid&quot;: &quot;S1&quot;,
    &quot;text&quot;: &quot;传感器读数低于 0 或高于 100 时，加热输出必须为 FALSE。&quot;,
    &quot;ltl&quot;: &quot;G((TemperatureSensorInput &lt; 0.0 | TemperatureSensorInput &gt; 100.0) -&gt; !HeaterOutput)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S2&quot;,
    &quot;text&quot;: &quot;过热保护有效期间，加热输出必须被强制关断。&quot;,
    &quot;ltl&quot;: &quot;G(OverheatProtection -&gt; !HeaterOutput)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S3&quot;,
    &quot;text&quot;: &quot;读数等于或高于设定温度时关断加热。&quot;,
    &quot;ltl&quot;: &quot;G((TemperatureSensorInput &gt;= SetTemperature &amp; TemperatureSensorInput &lt;= 100.0) -&gt; !HeaterOutput)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S4&quot;,
    &quot;text&quot;: &quot;无故障、无过热保护且读数低于设定温度时，加热输出必须为 TRUE（过载触发保护的当拍除外）。&quot;,
    &quot;ltl&quot;: &quot;G((TemperatureSensorInput &lt; SetTemperature &amp; TemperatureSensorInput &gt;= 0.0 &amp; TemperatureSensorInput &lt;= 100.0 &amp; !OverheatProtection) -&gt; HeaterOutput)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S5&quot;,
    &quot;text&quot;: &quot;过热保护连续 3 个周期后必须解除。&quot;,
    &quot;ltl&quot;: &quot;G((OverheatProtection &amp; X(OverheatProtection) &amp; X(X(OverheatProtection))) -&gt; X(X(X(!OverheatProtection))))&quot;,
    &quot;kind&quot;: &quot;liveness&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S6&quot;,
    &quot;text&quot;: &quot;CurrentTemperature 等于传感器读数、SetTempDisplay 等于设定温度、HeaterStatus 跟随 HeaterOutput；连续加热 5 个扫描周期触发过热保护（1 个扫描周期代表 1s，平台无 TIME 类型）。&quot;,
    &quot;ltl&quot;: &quot;&quot;,
    &quot;kind&quot;: &quot;data&quot;,
    &quot;verified_by&quot;: &quot;simulation&quot;
  }
]</pre></section><section id="self-hard-02"><h2>self-hard-02 批次工艺阶段与运行时长统计（无外部时钟）</h2><h3>题面</h3><pre>写一个功能块 FB，管理间歇反应釜批次。初始 (phase, elapsed, timeout)=(0,0,FALSE)。
1. maxDuration 为正整数，单位为扫描拍；所有实数输入为有限值，不使用系统时钟或计时器。
2. 每拍先记录 startBtn 上升沿，包括中止当拍；按 中止 &gt; 新启动沿 &gt; 运行计数 的优先级处理。
3. abortBtn 为 TRUE 时立即进入 phase=9，elapsed 与 timeout 保持；同拍启动沿已消耗，重新启动必须松开再按。
4. 无中止且出现新启动沿时进入 phase=1，elapsed=0、timeout=FALSE；启动拍不计数。
5. 上一拍 phase 为1或2时先将 elapsed 加1。达到本拍 maxDuration 则 timeout=TRUE、phase=3，优先于升温达标；否则 phase=1 且 pv&gt;=setpoint 时进入 phase=2。
6. phase=3 为完成态、phase=9 为中止态，两态冻结计数及超时标志，直到新的有效启动或中止。不设无接口支持的操作员确认。</pre><h3>适配后参考代码</h3><pre>FUNCTION_BLOCK FB
VAR_INPUT
    startBtn : BOOL;
    abortBtn : BOOL;
    setpoint : REAL;
    pv : REAL;
    maxDuration : INT;
END_VAR
VAR_OUTPUT
    elapsed : INT;
    phase : INT;
    timeout : BOOL;
END_VAR
VAR
    startEdgeInputPrev : BOOL;
    startEdge : BOOL;
END_VAR
startEdge := startBtn AND NOT startEdgeInputPrev;
startEdgeInputPrev := startBtn;
IF abortBtn THEN
    phase := 9;
ELSIF startEdge THEN
    phase := 1;
    elapsed := 0;
    timeout := FALSE;
ELSIF phase = 1 OR phase = 2 THEN
    elapsed := elapsed + 1;
    IF elapsed &gt;= maxDuration THEN
        timeout := TRUE;
        phase := 3;
    ELSIF phase = 1 AND pv &gt;= setpoint THEN
        phase := 2;
    END_IF
END_IF
END_FUNCTION_BLOCK
</pre><h3>测试用例</h3><pre>[
  {
    &quot;tc_id&quot;: &quot;b1&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: true,
      &quot;abortBtn&quot;: false,
      &quot;pv&quot;: 20.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 1,
      &quot;elapsed&quot;: 0,
      &quot;timeout&quot;: false
    },
    &quot;note&quot;: &quot;启动拍不计数&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 5
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b2&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: true,
      &quot;abortBtn&quot;: false,
      &quot;pv&quot;: 60.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 1,
      &quot;elapsed&quot;: 1,
      &quot;timeout&quot;: false
    },
    &quot;note&quot;: &quot;按住启动不重启&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 5
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b3&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: false,
      &quot;abortBtn&quot;: false,
      &quot;pv&quot;: 100.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 2,
      &quot;elapsed&quot;: 2,
      &quot;timeout&quot;: false
    },
    &quot;note&quot;: &quot;达到设定值进入保温&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 5
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b4&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: false,
      &quot;abortBtn&quot;: false,
      &quot;pv&quot;: 101.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 2,
      &quot;elapsed&quot;: 3,
      &quot;timeout&quot;: false
    },
    &quot;note&quot;: &quot;保温计数&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 5
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b5&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: false,
      &quot;abortBtn&quot;: true,
      &quot;pv&quot;: 101.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 9,
      &quot;elapsed&quot;: 3,
      &quot;timeout&quot;: false
    },
    &quot;note&quot;: &quot;中止冻结计数&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 5
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b6&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: true,
      &quot;abortBtn&quot;: false,
      &quot;pv&quot;: 30.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 1,
      &quot;elapsed&quot;: 0,
      &quot;timeout&quot;: false
    },
    &quot;note&quot;: &quot;新的启动沿清零&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 3
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b7&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: false,
      &quot;abortBtn&quot;: false,
      &quot;pv&quot;: 40.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 1,
      &quot;elapsed&quot;: 1,
      &quot;timeout&quot;: false
    },
    &quot;note&quot;: &quot;升温第1拍&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 3
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b8&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: false,
      &quot;abortBtn&quot;: false,
      &quot;pv&quot;: 40.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 1,
      &quot;elapsed&quot;: 2,
      &quot;timeout&quot;: false
    },
    &quot;note&quot;: &quot;升温第2拍&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 3
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b9&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: false,
      &quot;abortBtn&quot;: false,
      &quot;pv&quot;: 100.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 3,
      &quot;elapsed&quot;: 3,
      &quot;timeout&quot;: true
    },
    &quot;note&quot;: &quot;超时和升温达标同拍，超时优先进完成态3&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 3
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b10&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: false,
      &quot;abortBtn&quot;: false,
      &quot;pv&quot;: 20.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 3,
      &quot;elapsed&quot;: 3,
      &quot;timeout&quot;: true
    },
    &quot;note&quot;: &quot;完成态即使时限增大仍冻结&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 10
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b11&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: true,
      &quot;abortBtn&quot;: true,
      &quot;pv&quot;: 20.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 9,
      &quot;elapsed&quot;: 3,
      &quot;timeout&quot;: true
    },
    &quot;note&quot;: &quot;超时后同时中止和启动，中止优先且消耗启动沿&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 3
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b12&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: true,
      &quot;abortBtn&quot;: false,
      &quot;pv&quot;: 20.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 9,
      &quot;elapsed&quot;: 3,
      &quot;timeout&quot;: true
    },
    &quot;note&quot;: &quot;按住启动不产生新沿，不离开中止态&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 3
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b13&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: false,
      &quot;abortBtn&quot;: false,
      &quot;pv&quot;: 20.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 9,
      &quot;elapsed&quot;: 3,
      &quot;timeout&quot;: true
    },
    &quot;note&quot;: &quot;松开后仍保持中止&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 3
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b14&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: true,
      &quot;abortBtn&quot;: false,
      &quot;pv&quot;: 20.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 1,
      &quot;elapsed&quot;: 0,
      &quot;timeout&quot;: false
    },
    &quot;note&quot;: &quot;重新按下进入新批次，不在启动拍超时&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 1
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b15&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: false,
      &quot;abortBtn&quot;: false,
      &quot;pv&quot;: 100.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 3,
      &quot;elapsed&quot;: 1,
      &quot;timeout&quot;: true
    },
    &quot;note&quot;: &quot;时限1拍，超时优先于达标&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 1
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b16&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: false,
      &quot;abortBtn&quot;: true,
      &quot;pv&quot;: 20.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 9,
      &quot;elapsed&quot;: 1,
      &quot;timeout&quot;: true
    },
    &quot;note&quot;: &quot;超时后中止保留超时标志及计数&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 1
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b17&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: true,
      &quot;abortBtn&quot;: false,
      &quot;pv&quot;: 20.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 1,
      &quot;elapsed&quot;: 0,
      &quot;timeout&quot;: false
    },
    &quot;note&quot;: &quot;中止后新沿可重新启动&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 5
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;b18&quot;,
    &quot;inputs&quot;: {
      &quot;startBtn&quot;: false,
      &quot;abortBtn&quot;: true,
      &quot;pv&quot;: 20.0
    },
    &quot;expected&quot;: {
      &quot;phase&quot;: 9,
      &quot;elapsed&quot;: 0,
      &quot;timeout&quot;: false
    },
    &quot;note&quot;: &quot;运行中中止当拍不增加计数&quot;,
    &quot;const_inputs&quot;: {
      &quot;setpoint&quot;: 100.0,
      &quot;maxDuration&quot;: 5
    },
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  }
]</pre><h3>运行期性质</h3><pre>[
  {
    &quot;sid&quot;: &quot;S1&quot;,
    &quot;text&quot;: &quot;无中止、无新启动沿且上一拍处于运行态时，恰好计数一拍（含完成拍）。&quot;,
    &quot;ltl&quot;: &quot;G((prev(TRUE) AND prev(phase=1 OR phase=2) AND NOT abortBtn AND NOT (startBtn AND NOT prev(startBtn))) -&gt; elapsed=prev(elapsed)+1)&quot;,
    &quot;kind&quot;: &quot;sequencing&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S2&quot;,
    &quot;text&quot;: &quot;运行计数达到本拍正时限时进入超时完成态3。&quot;,
    &quot;ltl&quot;: &quot;G((prev(TRUE) AND prev(phase=1 OR phase=2) AND NOT abortBtn AND NOT (startBtn AND NOT prev(startBtn)) AND maxDuration&lt;=prev(elapsed)+1) -&gt; (timeout AND phase=3))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S3&quot;,
    &quot;text&quot;: &quot;中止优先于同拍启动，并冻结计数与超时标志。&quot;,
    &quot;ltl&quot;: &quot;G(abortBtn -&gt; (phase=9 AND elapsed=prev(elapsed) AND timeout=prev(timeout)))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S4&quot;,
    &quot;text&quot;: &quot;完成和中止态在无新启动且无中止时保持。&quot;,
    &quot;ltl&quot;: &quot;G((prev(TRUE) AND prev(phase=3 OR phase=9) AND NOT abortBtn AND NOT (startBtn AND NOT prev(startBtn))) -&gt; (phase=prev(phase) AND elapsed=prev(elapsed) AND timeout=prev(timeout)))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S5&quot;,
    &quot;text&quot;: &quot;仅未中止的新启动沿开始批次并清零，启动拍不计数。&quot;,
    &quot;ltl&quot;: &quot;G(((startBtn AND NOT prev(startBtn)) AND NOT abortBtn) -&gt; (elapsed=0 AND NOT timeout AND phase=1))&quot;,
    &quot;kind&quot;: &quot;sequencing&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  }
]</pre></section><section id="self-hard-04"><h2>self-hard-04 多泵均衡运行与主备切换（数组遍历与迟滞阈值）</h2><h3>题面</h3><pre>写一个功能块 FB，管理5台并联泵的主备选择与迟滞。只验 leadPump、lagPump、runningCount，不推断其余泵的启停输出。
1. runHours[1..5] 为非负整数小时；全场按（运行小时、泵号）升序排序，同工时小泵号优先。demand 裁剪到0..5，runningCount等于裁剪后的需求。
2. 需求为0时主备都清零；重新产生正需求时按排序初选主泵。需求1时备泵为0。
3. 正需求期间保留当前主泵。rotated 按电平逐拍读取：只有请求有效且当前主泵工时比全场最短工时泵多严格超过50小时，才将最短者设为新主泵。差49或50小时均不得切换；无请求不得切换。
4. 需求至少为2时，仅在初选、从1台升至需备泵或换主时，从其余泵中选排序最小者作备泵；其余拍保持原备泵。主备必须不同，数组仅用1..5下标。
5. 独立用例各自初始化；标注相同 sequence 组名的用例在新实例中连续运行，各组互相独立并全部计分。</pre><h3>适配后参考代码</h3><pre>FUNCTION_BLOCK FB
VAR_INPUT
    demand : INT;
    runHours : ARRAY[1..5] OF LINT;
    rotated : BOOL;
END_VAR
VAR_OUTPUT
    leadPump : INT;
    lagPump : INT;
    runningCount : INT;
END_VAR
VAR
    i : INT;
    j : INT;
    tmp : INT;
    need : INT;
    pickLag : BOOL;
    order : ARRAY[1..5] OF INT;
END_VAR
need := LIMIT(0, demand, 5);
FOR i := 1 TO 5 DO order[i] := i; END_FOR
FOR i := 1 TO 4 DO
    FOR j := i + 1 TO 5 DO
        IF (runHours[order[j]] &lt; runHours[order[i]]) OR
           ((runHours[order[j]] = runHours[order[i]]) AND (order[j] &lt; order[i])) THEN
            tmp := order[i]; order[i] := order[j]; order[j] := tmp;
        END_IF
    END_FOR
END_FOR
runningCount := need;
IF need = 0 THEN
    leadPump := 0; lagPump := 0;
ELSE
    pickLag := FALSE;
    IF leadPump = 0 THEN
        leadPump := order[1]; pickLag := TRUE;
    ELSIF rotated THEN
        IF runHours[leadPump] - runHours[order[1]] &gt; 50 THEN
            leadPump := order[1]; pickLag := TRUE;
        END_IF
    END_IF
    IF need = 1 THEN
        lagPump := 0;
    ELSIF pickLag OR lagPump = 0 THEN
        IF order[1] &lt;&gt; leadPump THEN lagPump := order[1];
        ELSE lagPump := order[2]; END_IF
    END_IF
END_IF
END_FUNCTION_BLOCK
</pre><h3>测试用例</h3><pre>[
  {
    &quot;tc_id&quot;: &quot;p1&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 0,
      &quot;runHours&quot;: [
        100,
        200,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: false
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 0,
      &quot;lagPump&quot;: 0,
      &quot;runningCount&quot;: 0
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;single&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p2&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 1,
      &quot;runHours&quot;: [
        100,
        200,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: false
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 1,
      &quot;lagPump&quot;: 0,
      &quot;runningCount&quot;: 1
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;single&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p3&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 2,
      &quot;runHours&quot;: [
        500,
        100,
        300,
        400,
        200
      ],
      &quot;rotated&quot;: false
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 2,
      &quot;lagPump&quot;: 5,
      &quot;runningCount&quot;: 2
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;single&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p4&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 7,
      &quot;runHours&quot;: [
        100,
        200,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: false
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 1,
      &quot;lagPump&quot;: 2,
      &quot;runningCount&quot;: 5
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;single&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p5&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: -1,
      &quot;runHours&quot;: [
        100,
        200,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: false
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 0,
      &quot;lagPump&quot;: 0,
      &quot;runningCount&quot;: 0
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;single&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p6&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 2,
      &quot;runHours&quot;: [
        100,
        200,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: true
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 1,
      &quot;lagPump&quot;: 2,
      &quot;runningCount&quot;: 2
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:pump&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p7&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 2,
      &quot;runHours&quot;: [
        100,
        130,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: true
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 1,
      &quot;lagPump&quot;: 2,
      &quot;runningCount&quot;: 2
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:pump&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p8&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 2,
      &quot;runHours&quot;: [
        149,
        100,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: true
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 1,
      &quot;lagPump&quot;: 2,
      &quot;runningCount&quot;: 2
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:pump&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p9&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 2,
      &quot;runHours&quot;: [
        150,
        100,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: true
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 1,
      &quot;lagPump&quot;: 2,
      &quot;runningCount&quot;: 2
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:pump&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p10&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 2,
      &quot;runHours&quot;: [
        151,
        100,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: true
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 2,
      &quot;lagPump&quot;: 1,
      &quot;runningCount&quot;: 2
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:pump&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p11&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 2,
      &quot;runHours&quot;: [
        151,
        100,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: true
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 2,
      &quot;lagPump&quot;: 1,
      &quot;runningCount&quot;: 2
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:pump&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p12&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 2,
      &quot;runHours&quot;: [
        0,
        100,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: false
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 2,
      &quot;lagPump&quot;: 1,
      &quot;runningCount&quot;: 2
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:pump&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p13&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 1,
      &quot;runHours&quot;: [
        0,
        100,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: false
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 2,
      &quot;lagPump&quot;: 0,
      &quot;runningCount&quot;: 1
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:pump&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p14&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 2,
      &quot;runHours&quot;: [
        0,
        100,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: false
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 2,
      &quot;lagPump&quot;: 1,
      &quot;runningCount&quot;: 2
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:pump&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p15&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 0,
      &quot;runHours&quot;: [
        0,
        100,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: true
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 0,
      &quot;lagPump&quot;: 0,
      &quot;runningCount&quot;: 0
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:pump&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p16&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 2,
      &quot;runHours&quot;: [
        100,
        100,
        300,
        400,
        500
      ],
      &quot;rotated&quot;: true
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 1,
      &quot;lagPump&quot;: 2,
      &quot;runningCount&quot;: 2
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:pump&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p17&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 2,
      &quot;runHours&quot;: [
        100,
        100,
        100,
        100,
        100
      ],
      &quot;rotated&quot;: true
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 1,
      &quot;lagPump&quot;: 2,
      &quot;runningCount&quot;: 2
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:pump&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  },
  {
    &quot;tc_id&quot;: &quot;p18&quot;,
    &quot;inputs&quot;: {
      &quot;demand&quot;: 2,
      &quot;runHours&quot;: [
        300,
        200,
        0,
        400,
        500
      ],
      &quot;rotated&quot;: true
    },
    &quot;expected&quot;: {
      &quot;leadPump&quot;: 3,
      &quot;lagPump&quot;: 2,
      &quot;runningCount&quot;: 2
    },
    &quot;note&quot;: &quot;&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence:pump&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: true
  }
]</pre><h3>运行期性质</h3><pre>[
  {
    &quot;sid&quot;: &quot;S1&quot;,
    &quot;text&quot;: &quot;实际需求台数等于裁剪到0..5的需求。&quot;,
    &quot;ltl&quot;: &quot;G(runningCount=LIMIT(0,demand,5))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S2&quot;,
    &quot;text&quot;: &quot;主备泵必须是不同的泵（备泵为 0 表示只有一台）。&quot;,
    &quot;ltl&quot;: &quot;G(lagPump &lt;&gt; 0 -&gt; leadPump &lt;&gt; lagPump)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S3&quot;,
    &quot;text&quot;: &quot;主泵状态迟滞、严格50小时边界、备泵保持及平局顺序用独立和连续用例校验。&quot;,
    &quot;ltl&quot;: &quot;&quot;,
    &quot;kind&quot;: &quot;data&quot;,
    &quot;verified_by&quot;: &quot;simulation&quot;
  },
  {
    &quot;sid&quot;: &quot;S4&quot;,
    &quot;text&quot;: &quot;需求为 0 时不得有任何泵处于选中状态（当周期即成立）。&quot;,
    &quot;ltl&quot;: &quot;G(demand &lt;= 0 -&gt; leadPump = 0 &amp; lagPump = 0)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S5&quot;,
    &quot;text&quot;: &quot;需求为 0 时运行台数必须为 0。&quot;,
    &quot;ltl&quot;: &quot;G(demand &lt;= 0 -&gt; runningCount = 0)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  }
]</pre></section><section id="self-hard-05"><h2>self-hard-05 燃烧状态与氧量修正联锁（熄火跳闸 + 分析仪故障降级）</h2><h3>题面</h3><pre>写一个功能块 FB，实现燃烧器的火焰联锁与烟气氧量修正。
控制要求：
1. 运行请求 runRequest 为 TRUE 且火焰探测器 flameOK 为 FALSE 时，**当拍**置位熄火跳闸 tripLatched，并切断燃料许可；
2. tripLatched 自保持，只有在 runRequest=FALSE 且 flameOK=FALSE（停机且无火焰的安全态）的前提下，resetBtn 的**上升沿**才能清除。复位是边沿命令而不是保持命令：按住的时长不影响判定，每拍只认有没有新的上升沿；复位那一刻条件不满足就无效，之后条件满足了但还按着（没有新上升沿）也**不得**清除；runRequest 仍为 TRUE 或 flameOK 仍为 TRUE 时按下的复位同样无效；
3. fuelPermit = runRequest AND flameOK AND NOT tripLatched；
4. 氧量修正：trimEnable = fuelPermit AND NOT o2Fault；airTrim = 2.0 * (2.0 - o2PV)，并钳位到 [-10, +10]；trimEnable=FALSE 时 airTrim 必须为 0.0。说明：±10 是**输出约束**，不代表两个方向都能到饱和——合法量程 0..21% 内原始修正只在 [-38, +4] 之间（o2PV=0 得 +4，o2PV=21 得 -38），因此正向限幅在本题永远不触发，只有 o2PV &gt; 7.0 时负向限幅才起作用；增益偏小属于演示取舍，真实装置的风门增益取决于风道流通能力；
5. o2Fault = NOT o2Valid OR o2PV &lt; 0.0 OR o2PV &gt; 21.0（分析仪故障只切除修正，**不得**切除燃料；o2Valid=TRUE 但 o2PV&lt;0 同样判故障）；
6. airCommand = baseAir + airTrim，钳位到 [0, 100]；fuelPermit=FALSE 时 airCommand 必须为 0.0。说明：baseAir 是外部基础开度给定，本题**不要求** baseAir 自身落在 0..100，只要求最终 airCommand 落在 0..100（baseAir+airTrim 可能为负，此时钳位到 0）；
7. 范围声明：本题只考核**运行阶段**的火焰联锁与氧量修正。预吹扫、点火、火焰建立等启动顺序，以及完整燃烧器安全管理（BMS，含吹扫时的风门要求）不在本题范围内，由其他系统负责。</pre><h3>适配后参考代码</h3><pre>FUNCTION_BLOCK FB
VAR_INPUT
 runRequest : BOOL;
 flameOK : BOOL;
 o2Valid : BOOL;
 o2PV : REAL;
 baseAir : REAL;
 resetBtn : BOOL;
END_VAR
VAR_OUTPUT
 fuelPermit : BOOL;
 trimEnable : BOOL;
 airTrim : REAL;
 airCommand : REAL;
 tripLatched : BOOL;
 o2Fault : BOOL;
END_VAR
VAR
 prevReset : BOOL;
 tripMem : BOOL;
END_VAR
o2Fault := (NOT o2Valid) OR (o2PV &lt; 0.0) OR (o2PV &gt; 21.0);
IF runRequest AND NOT flameOK THEN
 tripMem := TRUE;
ELSIF resetBtn AND NOT prevReset AND NOT runRequest AND NOT flameOK THEN
 tripMem := FALSE;
END_IF;
prevReset := resetBtn;
tripLatched := tripMem;
fuelPermit := runRequest AND flameOK AND NOT tripMem;
trimEnable := fuelPermit AND NOT o2Fault;
IF trimEnable THEN
 airTrim := 2.0 * (2.0 - o2PV);
 IF airTrim &gt; 10.0 THEN airTrim := 10.0; END_IF;
 IF airTrim &lt; -10.0 THEN airTrim := -10.0; END_IF;
ELSE
 airTrim := 0.0;
END_IF;
IF fuelPermit THEN
 airCommand := baseAir + airTrim;
 IF airCommand &gt; 100.0 THEN airCommand := 100.0; END_IF;
 IF airCommand &lt; 0.0 THEN airCommand := 0.0; END_IF;
ELSE
 airCommand := 0.0;
END_IF;
END_FUNCTION_BLOCK
</pre><h3>测试用例</h3><pre>[
  {
    &quot;tc_id&quot;: &quot;q1&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;flameOK&quot;: false,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;o2Fault&quot;: false,
      &quot;tripLatched&quot;: false,
      &quot;fuelPermit&quot;: false,
      &quot;trimEnable&quot;: false,
      &quot;airTrim&quot;: 0.0,
      &quot;airCommand&quot;: 0.0
    },
    &quot;note&quot;: &quot;停机初始：无故障、不跳闸、无燃料许可，风门命令归 0&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q2&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: true,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;o2Fault&quot;: false,
      &quot;fuelPermit&quot;: true,
      &quot;trimEnable&quot;: true,
      &quot;airTrim&quot;: -4.0,
      &quot;airCommand&quot;: 46.0
    },
    &quot;note&quot;: &quot;正常运行：o2=4.0 → trim=2*(2-4)=-4，风门 46&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q3&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: false,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;trimEnable&quot;: false,
      &quot;airTrim&quot;: 0.0,
      &quot;airCommand&quot;: 0.0
    },
    &quot;note&quot;: &quot;运行中熄火：**当拍**跳闸并切断燃料（不得等到下一拍）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q4&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: true,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;trimEnable&quot;: false,
      &quot;airTrim&quot;: 0.0,
      &quot;airCommand&quot;: 0.0,
      &quot;o2Fault&quot;: false
    },
    &quot;note&quot;: &quot;跳闸自保持：火焰恢复也不自动复位；跳闸期间修正模块必须整段切除（trimEnable=FALSE、airTrim=0），风门命令归 0&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q5&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;flameOK&quot;: false,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: true
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: false,
      &quot;fuelPermit&quot;: false,
      &quot;airCommand&quot;: 0.0
    },
    &quot;note&quot;: &quot;复位：runRequest=FALSE 且 flameOK=FALSE 时上升沿清除跳闸&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q6&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: true,
      &quot;o2Valid&quot;: false,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;o2Fault&quot;: true,
      &quot;fuelPermit&quot;: true,
      &quot;trimEnable&quot;: false,
      &quot;airTrim&quot;: 0.0,
      &quot;airCommand&quot;: 50.0
    },
    &quot;note&quot;: &quot;分析仪无效：切除修正但**不**切燃料，风门只跟基础给定&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q7&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: true,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 1.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;o2Fault&quot;: false,
      &quot;trimEnable&quot;: true,
      &quot;airTrim&quot;: 2.0,
      &quot;airCommand&quot;: 52.0
    },
    &quot;note&quot;: &quot;恢复有效：o2 偏低 → 加风 +2&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q8&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: true,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 5.5,
      &quot;baseAir&quot;: 80.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;airTrim&quot;: -7.0,
      &quot;airCommand&quot;: 73.0
    },
    &quot;note&quot;: &quot;o2 偏高 → trim=-7，风门 73&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q9&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: true,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 8.0,
      &quot;baseAir&quot;: 95.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;airTrim&quot;: -10.0,
      &quot;airCommand&quot;: 85.0
    },
    &quot;note&quot;: &quot;【边界】原始 trim=2*(2-8)=-12，必须钳位到 -10&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q10&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: true,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 1.0,
      &quot;baseAir&quot;: 95.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;airTrim&quot;: 2.0,
      &quot;airCommand&quot;: 97.0
    },
    &quot;note&quot;: &quot;正修正：95+2=97，尚在范围内&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q11&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: true,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 0.0,
      &quot;baseAir&quot;: 99.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;airTrim&quot;: 4.0,
      &quot;airCommand&quot;: 100.0
    },
    &quot;note&quot;: &quot;【边界】99+4=103，风门命令必须钳位到 100&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q12&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: true,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 21.0,
      &quot;baseAir&quot;: 100.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;o2Fault&quot;: false,
      &quot;airTrim&quot;: -10.0,
      &quot;airCommand&quot;: 90.0
    },
    &quot;note&quot;: &quot;【边界】o2=21.0 仍属合法量程（&lt;=21），trim 钳位 -10&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q13&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: true,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 21.1,
      &quot;baseAir&quot;: 100.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;o2Fault&quot;: true,
      &quot;trimEnable&quot;: false,
      &quot;airTrim&quot;: 0.0,
      &quot;airCommand&quot;: 100.0
    },
    &quot;note&quot;: &quot;【边界】o2=21.1 越界 → 判故障、切除修正&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q14&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: true,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: -0.5,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;o2Fault&quot;: true,
      &quot;fuelPermit&quot;: true,
      &quot;trimEnable&quot;: false,
      &quot;airTrim&quot;: 0.0,
      &quot;airCommand&quot;: 50.0,
      &quot;tripLatched&quot;: false
    },
    &quot;note&quot;: &quot;o2Valid=TRUE 但 o2PV=-0.5 &lt;0：同样判分析仪故障，切除修正但**不**切燃料&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q15&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: false,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: true
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;trimEnable&quot;: false,
      &quot;airTrim&quot;: 0.0,
      &quot;airCommand&quot;: 0.0,
      &quot;o2Fault&quot;: false
    },
    &quot;note&quot;: &quot;【非法复位】runRequest 仍为 TRUE 时按复位：即便有上升沿也不得清除跳闸&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q16&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;flameOK&quot;: false,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: true
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;trimEnable&quot;: false,
      &quot;airTrim&quot;: 0.0,
      &quot;airCommand&quot;: 0.0
    },
    &quot;note&quot;: &quot;【持续按住】条件虽已满足，但没有新的上升沿 → 跳闸保持&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q17&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;flameOK&quot;: false,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;airCommand&quot;: 0.0
    },
    &quot;note&quot;: &quot;【松开】复位键松开、无上升沿 → 跳闸仍保持&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q18&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;flameOK&quot;: false,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: true
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: false,
      &quot;fuelPermit&quot;: false,
      &quot;trimEnable&quot;: false,
      &quot;airTrim&quot;: 0.0,
      &quot;airCommand&quot;: 0.0,
      &quot;o2Fault&quot;: false
    },
    &quot;note&quot;: &quot;【合法复位】runRequest=FALSE 且 flameOK=FALSE 下的上升沿 → 清除跳闸&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q19&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: false,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;trimEnable&quot;: false,
      &quot;airTrim&quot;: 0.0,
      &quot;airCommand&quot;: 0.0,
      &quot;o2Fault&quot;: false
    },
    &quot;note&quot;: &quot;复位后再次运行中熄火 → 重新跳闸&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q20&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;flameOK&quot;: true,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: true
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;trimEnable&quot;: false,
      &quot;airTrim&quot;: 0.0,
      &quot;airCommand&quot;: 0.0
    },
    &quot;note&quot;: &quot;【非法复位】flameOK 仍为 TRUE（有火焰）时按复位 → 不得清除跳闸&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q21&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: false,
      &quot;o2Valid&quot;: false,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;o2Fault&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;trimEnable&quot;: false,
      &quot;airTrim&quot;: 0.0,
      &quot;airCommand&quot;: 0.0
    },
    &quot;note&quot;: &quot;熄火 + 分析仪失效同时发生：跳闸优先，修正切除&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q22&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;flameOK&quot;: false,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: true
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: false,
      &quot;o2Fault&quot;: false,
      &quot;fuelPermit&quot;: false,
      &quot;trimEnable&quot;: false,
      &quot;airTrim&quot;: 0.0,
      &quot;airCommand&quot;: 0.0
    },
    &quot;note&quot;: &quot;【恢复路径】再次合法复位 → 跳闸清除、故障不残留&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q23&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: true,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 8.0,
      &quot;baseAir&quot;: 5.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;o2Fault&quot;: false,
      &quot;tripLatched&quot;: false,
      &quot;fuelPermit&quot;: true,
      &quot;trimEnable&quot;: true,
      &quot;airTrim&quot;: -10.0,
      &quot;airCommand&quot;: 0.0
    },
    &quot;note&quot;: &quot;【边界】风门下限：airTrim=-10 且 baseAir=5 → 合成 -5 钳位到 0，而 airTrim 本身仍是 -10（钳位作用在合成值上，不回写偏置）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q24&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;flameOK&quot;: false,
      &quot;o2Valid&quot;: false,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;o2Fault&quot;: true,
      &quot;tripLatched&quot;: false,
      &quot;fuelPermit&quot;: false,
      &quot;trimEnable&quot;: false,
      &quot;airTrim&quot;: 0.0,
      &quot;airCommand&quot;: 0.0
    },
    &quot;note&quot;: &quot;停机态下分析仪失效：只报故障，不产生燃料许可、不跳闸&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q25&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;flameOK&quot;: true,
      &quot;o2Valid&quot;: true,
      &quot;o2PV&quot;: 4.0,
      &quot;baseAir&quot;: 50.0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;o2Fault&quot;: false,
      &quot;tripLatched&quot;: false,
      &quot;fuelPermit&quot;: true,
      &quot;trimEnable&quot;: true,
      &quot;airTrim&quot;: -4.0,
      &quot;airCommand&quot;: 46.0
    },
    &quot;note&quot;: &quot;【恢复正常】o2 恢复 4.0、分析仪有效 → 修正重新投入，风门 46&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  }
]</pre><h3>运行期性质</h3><pre>[
  {
    &quot;sid&quot;: &quot;S1&quot;,
    &quot;text&quot;: &quot;运行中失去火焰时，**同一周期**就必须跳闸（不得延迟一拍）。&quot;,
    &quot;ltl&quot;: &quot;G((runRequest &amp; !flameOK) -&gt; tripLatched)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S2&quot;,
    &quot;text&quot;: &quot;跳闸一旦置位就自保持；只有\&quot;runRequest=FALSE 且 flameOK=FALSE 下的复位上升沿\&quot;这一个条件能清除它，其余任何一拍（含按住不复位、条件不满足时按复位）都必须保持。&quot;,
    &quot;ltl&quot;: &quot;G((prev(tripLatched) &amp; !(rising(resetBtn) &amp; !runRequest &amp; !flameOK)) -&gt; tripLatched)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S3&quot;,
    &quot;text&quot;: &quot;跳闸状态下绝不允许燃料许可。&quot;,
    &quot;ltl&quot;: &quot;G(tripLatched -&gt; !fuelPermit)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S4&quot;,
    &quot;text&quot;: &quot;燃料许可的完整定义：运行请求、火焰正常、未跳闸三者同时成立才允许，缺一不可。&quot;,
    &quot;ltl&quot;: &quot;G(fuelPermit &lt;-&gt; (runRequest &amp; flameOK &amp; !tripLatched))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S5&quot;,
    &quot;text&quot;: &quot;无燃料许可时风门命令必须归零（防止停机后残留开度）。&quot;,
    &quot;ltl&quot;: &quot;G(!fuelPermit -&gt; airCommand = 0.0)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S6&quot;,
    &quot;text&quot;: &quot;风门命令恒在 0..100 之间。&quot;,
    &quot;ltl&quot;: &quot;G((airCommand &gt;= 0.0) &amp; (airCommand &lt;= 100.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S7&quot;,
    &quot;text&quot;: &quot;氧量修正偏置恒在 ±10 之间。&quot;,
    &quot;ltl&quot;: &quot;G((airTrim &gt;= -10.0) &amp; (airTrim &lt;= 10.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S8&quot;,
    &quot;text&quot;: &quot;修正投入的完整定义：有燃料许可且分析仪无故障才投入；故障当拍即整段切除。&quot;,
    &quot;ltl&quot;: &quot;G(trimEnable &lt;-&gt; (fuelPermit &amp; !o2Fault))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S9&quot;,
    &quot;text&quot;: &quot;故障判据：数据无效、低于 0 或高于 21 三者任一成立。&quot;,
    &quot;ltl&quot;: &quot;G(o2Fault &lt;-&gt; (!o2Valid | o2PV &lt; 0.0 | o2PV &gt; 21.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S10&quot;,
    &quot;text&quot;: &quot;修正切除时偏置必须归 0（不得残留上一次的修正量）。&quot;,
    &quot;ltl&quot;: &quot;G(!trimEnable -&gt; airTrim = 0.0)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S11&quot;,
    &quot;text&quot;: &quot;只有 o2PV &gt; 7.0 一侧能触到负向限幅：此时偏置被钳在 -10。&quot;,
    &quot;ltl&quot;: &quot;G((trimEnable &amp; o2PV &gt; 7.0) -&gt; airTrim = -10.0)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S12&quot;,
    &quot;text&quot;: &quot;o2PV &lt;= 7.0 一侧未达限幅：偏置严格等于 2.0*(2.0-o2PV)。&quot;,
    &quot;ltl&quot;: &quot;G((trimEnable &amp; o2PV &lt;= 7.0) -&gt; airTrim = 2.0 * (2.0 - o2PV))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S13&quot;,
    &quot;text&quot;: &quot;修正后合成开度超上限时命令钳在 100，且不改变偏置本身。&quot;,
    &quot;ltl&quot;: &quot;G((fuelPermit &amp; baseAir + airTrim &gt; 100.0) -&gt; airCommand = 100.0)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S14&quot;,
    &quot;text&quot;: &quot;修正后合成开度为负时命令钳在 0（baseAir 可以小于 10）。&quot;,
    &quot;ltl&quot;: &quot;G((fuelPermit &amp; baseAir + airTrim &lt; 0.0) -&gt; airCommand = 0.0)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S15&quot;,
    &quot;text&quot;: &quot;系数与钳位后的合成值：由仿真用例逐拍核对（净收益/风门数值语义）。&quot;,
    &quot;ltl&quot;: &quot;&quot;,
    &quot;kind&quot;: &quot;data&quot;,
    &quot;verified_by&quot;: &quot;simulation&quot;
  }
]</pre></section><section id="self-hard-06"><h2>self-hard-06 蒸汽母管超压联锁与故障线索诊断（按位编码 + 足迹保留）</h2><h3>题面</h3><pre>写一个功能块 FB，实现母管超压联锁，并在跳闸时记录**故障线索**。
控制要求：
1. 压力有效判据 pressureValid；&gt;= 4500.0 kPa 判超压；
2. 跳闸条件（任一成立）：runRequest 且 pressureValid 且 pressure &gt;= 4500.0；runRequest 且 NOT pressureValid（数据失效按最坏情况处理）；跳闸与本拍线索同拍生效；
3. tripLatched 自保持；清除条件：resetBtn 上升沿 且 NOT runRequest 且 pressureValid 且 pressure &lt;= 4200.0。4500 与 4200 之间的 300 kPa 是**滞环**：复位门槛比跳闸门槛低 300 kPa，防止压力在阈值附近抖动导致反复跳闸/复位；
4. 线索位（currentCauseMask，WORD 的**低 4 位**，本拍重新计算）：
   bit0=1 变送器失效（runRequest 且 NOT pressureValid）；
   bit1=2 减温减压阀卡滞：outletCmd&gt;=50 且 outletFeedback&lt;=10 **连续 3 个执行周期及以上**；
   bit2=4 燃烧过剩：fuelFlow &gt;= 4.0 且 steamFlow &lt;= 10.0（比较的是接口流量数值，单位 t/h；两个边界都含等于）；
   bit1/bit2 只在「runRequest 且 pressureValid 且 pressure &gt;= 4500.0」的超压工况下评估；若超压但以上线索都不成立，置 bit3=8（未定位）；
   NOT runRequest 时线索为 0；
5. 卡滞判据必须是**连续扫描周期**：中途反馈恢复、压力回落到 4500 以下、变送器失效或 runRequest=FALSE，都要把 3 拍计数清零——计数不清零就会把历史误当成“连续”；
6. latchedCauseMask：tripLatched 为 TRUE 时把 currentCauseMask **按位或**并入。注意 WORD 是 **16 位**（DWORD 才是 32 位），本题只用低 4 位（最大 15），16 位足够、不会溢出。该掩码保存的是“本次跳闸期间**全部历史线索的累积**”，**不是**跳闸瞬间的原因快照——跳闸后新出现的线索也会并入，只有合法复位才清零；因此它回答的是“这次跳闸期间一共观察到过哪些现象”，不能把它直接当成唯一的跳闸原因；
7. fuelPermit = runRequest AND NOT tripLatched；diagnosticActive = (currentCauseMask &lt;&gt; 0)。
取数与整定说明：
- 本块每个扫描周期执行一次，题目不定义扫描周期时长：“连续 3 拍”指连续3 个执行周期，不承诺固定秒数；
- 4500/4200 kPa 与 300 kPa 滞环是该算例的整定值（不据此推定具体装置额定压力或安全阀整定值），只用于考核联锁逻辑，不代表具体机组的最终整定；工程整定须依据母管设计压力与安全阀铭牌；
- 燃烧过剩判据 4.0/10.0 t/h 是“燃料流量偏高而蒸汽流量偏低”的算例阈值，同样只作算例参数，不是机组保护定值。</pre><h3>适配后参考代码</h3><pre>FUNCTION_BLOCK FB
VAR_INPUT
 runRequest : BOOL;
 pressure : REAL;
 pressureValid : BOOL;
 fuelFlow : REAL;
 steamFlow : REAL;
 outletCmd : INT;
 outletFeedback : INT;
 resetBtn : BOOL;
END_VAR
VAR_OUTPUT
 tripLatched : BOOL;
 fuelPermit : BOOL;
 currentCauseMask : WORD;
 latchedCauseMask : WORD;
 diagnosticActive : BOOL;
END_VAR
VAR
 prevReset : BOOL;
 tripMem : BOOL;
 latMem : WORD;
 valveCnt : INT;
END_VAR
currentCauseMask := 0;
IF resetBtn AND NOT prevReset AND NOT runRequest AND pressureValid
 AND (pressure &lt;= 4200.0) THEN
 tripMem := FALSE;
 latMem := 0;
 valveCnt := 0;
END_IF;
prevReset := resetBtn;
IF NOT runRequest THEN
 valveCnt := 0;
ELSIF NOT pressureValid THEN
 currentCauseMask := 16#0001;
 valveCnt := 0;
 tripMem := TRUE;
ELSIF pressureValid AND (pressure &gt;= 4500.0) THEN
 IF (outletCmd &gt;= 50) AND (outletFeedback &lt;= 10) THEN
  valveCnt := valveCnt + 1;
  IF valveCnt &gt; 3 THEN valveCnt := 3; END_IF;
 ELSE
  valveCnt := 0;
 END_IF;
 IF valveCnt &gt;= 3 THEN
  currentCauseMask := currentCauseMask OR 16#0002;
 END_IF;
 IF (fuelFlow &gt;= 4.0) AND (steamFlow &lt;= 10.0) THEN
  currentCauseMask := currentCauseMask OR 16#0004;
 END_IF;
 IF currentCauseMask = 0 THEN
  currentCauseMask := 16#0008;
 END_IF;
 tripMem := TRUE;
ELSE
 valveCnt := 0;
END_IF;
IF tripMem THEN
 latMem := latMem OR currentCauseMask;
END_IF;
tripLatched := tripMem;
latchedCauseMask := latMem;
diagnosticActive := (currentCauseMask &lt;&gt; 0);
fuelPermit := runRequest AND NOT tripMem;
END_FUNCTION_BLOCK
</pre><h3>测试用例</h3><pre>[
  {
    &quot;tc_id&quot;: &quot;q1&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;pressure&quot;: 4000.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: false,
      &quot;fuelPermit&quot;: false,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 0,
      &quot;diagnosticActive&quot;: false
    },
    &quot;note&quot;: &quot;停机初始：无跳闸、无线索&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q2&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4200.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 60,
      &quot;outletFeedback&quot;: 60,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: false,
      &quot;fuelPermit&quot;: true,
      &quot;currentCauseMask&quot;: 0
    },
    &quot;note&quot;: &quot;压力 4200 未达 4500：允许燃料，无线索&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q3&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 60,
      &quot;outletFeedback&quot;: 60,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;currentCauseMask&quot;: 8,
      &quot;latchedCauseMask&quot;: 8,
      &quot;diagnosticActive&quot;: true
    },
    &quot;note&quot;: &quot;超压但阀位正常、燃烧正常 → 线索=8（未定位）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q4&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 80,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;currentCauseMask&quot;: 8,
      &quot;latchedCauseMask&quot;: 8
    },
    &quot;note&quot;: &quot;阀卡滞第 1 拍（计数 1，未达 3 拍判据）仍只报 8&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q5&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 4.5,
      &quot;steamFlow&quot;: 5.0,
      &quot;outletCmd&quot;: 80,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 4,
      &quot;latchedCauseMask&quot;: 12
    },
    &quot;note&quot;: &quot;阀计数 2 + 燃烧过剩 → 位2 已置（8|4=12）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q6&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 4.5,
      &quot;steamFlow&quot;: 5.0,
      &quot;outletCmd&quot;: 80,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 6,
      &quot;latchedCauseMask&quot;: 14
    },
    &quot;note&quot;: &quot;阀计数达 3 → 位1 置；与位2 合并得 6（14=8|4|2）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q7&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;pressure&quot;: 4000.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 0.0,
      &quot;steamFlow&quot;: 0.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 14,
      &quot;diagnosticActive&quot;: false
    },
    &quot;note&quot;: &quot;停机后本拍无线索，但**已累积**的足迹必须保留（供事后诊断）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q8&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;pressure&quot;: 4000.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 0.0,
      &quot;steamFlow&quot;: 0.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: true
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: false,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 0
    },
    &quot;note&quot;: &quot;复位：runRequest=FALSE、压力已回落到 &lt;=4200 → 跳闸与足迹一起清&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q9&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 4.5,
      &quot;steamFlow&quot;: 5.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;currentCauseMask&quot;: 4,
      &quot;latchedCauseMask&quot;: 4
    },
    &quot;note&quot;: &quot;阀命令未达 50 → 不计卡滞；只剩燃烧过剩线索&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q10&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: false,
      &quot;fuelFlow&quot;: 4.5,
      &quot;steamFlow&quot;: 5.0,
      &quot;outletCmd&quot;: 90,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;currentCauseMask&quot;: 1,
      &quot;latchedCauseMask&quot;: 5
    },
    &quot;note&quot;: &quot;变送器失效：线索=1（优先于压力判据），并入累积 5&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q11&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4000.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 60,
      &quot;outletFeedback&quot;: 60,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 5,
      &quot;diagnosticActive&quot;: false
    },
    &quot;note&quot;: &quot;变送器恢复、压力回落到 4000：本拍线索清零，历史足迹 5 仍保留&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q12&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4100.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 60,
      &quot;outletFeedback&quot;: 60,
      &quot;resetBtn&quot;: true
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 5
    },
    &quot;note&quot;: &quot;非法复位：有上升沿但 runRequest 仍为 TRUE → 不得清除&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q13&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;pressure&quot;: 4100.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 0.0,
      &quot;steamFlow&quot;: 0.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: true
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 5
    },
    &quot;note&quot;: &quot;复位持续按住、条件（停机）后来才满足但没有新的上升沿 → 仍不得清除&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q14&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;pressure&quot;: 4100.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 0.0,
      &quot;steamFlow&quot;: 0.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 5,
      &quot;diagnosticActive&quot;: false
    },
    &quot;note&quot;: &quot;松开复位：跳闸保持，足迹不变&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q15&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;pressure&quot;: 4201.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 0.0,
      &quot;steamFlow&quot;: 0.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: true
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 5
    },
    &quot;note&quot;: &quot;【边界】新上升沿但压力 4201 &gt; 4200 → 复位许可不满足，不得清除&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q16&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;pressure&quot;: 4200.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 0.0,
      &quot;steamFlow&quot;: 0.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 5
    },
    &quot;note&quot;: &quot;松开复位、压力回到 4200：仍保持（清除只认上升沿）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q17&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;pressure&quot;: 4200.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 0.0,
      &quot;steamFlow&quot;: 0.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: true
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: false,
      &quot;fuelPermit&quot;: false,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 0,
      &quot;diagnosticActive&quot;: false
    },
    &quot;note&quot;: &quot;【边界】恰好 4200（含端点）+ 新上升沿 → 跳闸与足迹一起清&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q18&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4499.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 60,
      &quot;outletFeedback&quot;: 60,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: false,
      &quot;fuelPermit&quot;: true,
      &quot;currentCauseMask&quot;: 0,
      &quot;diagnosticActive&quot;: false
    },
    &quot;note&quot;: &quot;【边界】4499 &lt; 4500 → 不跳闸、无线索、燃料许可&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q19&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4500.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 60,
      &quot;outletFeedback&quot;: 60,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;currentCauseMask&quot;: 8,
      &quot;latchedCauseMask&quot;: 8,
      &quot;diagnosticActive&quot;: true
    },
    &quot;note&quot;: &quot;【边界】恰好 4500（含端点）→ 当拍跳闸，线索=8&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q20&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;currentCauseMask&quot;: 8,
      &quot;latchedCauseMask&quot;: 8
    },
    &quot;note&quot;: &quot;【边界】outletCmd=50、outletFeedback=10 都含端点 → 计 1 拍，未达 3 拍仍报 8&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q21&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 8,
      &quot;latchedCauseMask&quot;: 8
    },
    &quot;note&quot;: &quot;卡滞第 2 拍（连续）→ 计数 2，仍未达判据&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q22&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 30,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 8,
      &quot;latchedCauseMask&quot;: 8
    },
    &quot;note&quot;: &quot;中途反馈恢复（10→30）：连续 3 拍被打破 → 计数清零，仍只报 8&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q23&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 8,
      &quot;latchedCauseMask&quot;: 8
    },
    &quot;note&quot;: &quot;重新计第 1 拍（清零后从头算）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q24&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 8,
      &quot;latchedCauseMask&quot;: 8
    },
    &quot;note&quot;: &quot;重新计第 2 拍&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q25&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 2,
      &quot;latchedCauseMask&quot;: 10
    },
    &quot;note&quot;: &quot;第 3 拍达标 → **单独出现 bit1=2**（有线索故不置 bit3），足迹 8|2=10&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q26&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 2,
      &quot;latchedCauseMask&quot;: 10
    },
    &quot;note&quot;: &quot;连续第 4 拍（超过 3 拍）：仍只报 2，计数饱和不溢出&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q27&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4400.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 10,
      &quot;diagnosticActive&quot;: false
    },
    &quot;note&quot;: &quot;压力回落到 4400（不再超压）→ 卡滞计数清零、本拍无线索，跳闸与足迹保持&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q28&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;currentCauseMask&quot;: 8,
      &quot;latchedCauseMask&quot;: 10
    },
    &quot;note&quot;: &quot;再次超压 + 卡滞第 1 拍：若压力回落时没清零会误报 2，这里只报 8&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q29&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 8,
      &quot;latchedCauseMask&quot;: 10
    },
    &quot;note&quot;: &quot;卡滞第 2 拍（连续）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q30&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: false,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;currentCauseMask&quot;: 1,
      &quot;latchedCauseMask&quot;: 11,
      &quot;diagnosticActive&quot;: true
    },
    &quot;note&quot;: &quot;变送器失效打断卡滞计数：线索=1，足迹 10|1=11，跳闸保持&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q31&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 8,
      &quot;latchedCauseMask&quot;: 11
    },
    &quot;note&quot;: &quot;变送器恢复后卡滞从第 1 拍重新计数（失效期间的中断已被清零）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q32&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 0.0,
      &quot;steamFlow&quot;: 0.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 11,
      &quot;diagnosticActive&quot;: false
    },
    &quot;note&quot;: &quot;停止运行打断计数：本拍线索=0、计数清零，跳闸与足迹保持&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q33&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 8,
      &quot;latchedCauseMask&quot;: 11
    },
    &quot;note&quot;: &quot;重新运行 + 卡滞第 1 拍：计数从 0 起（停机期间已清零）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q34&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 8,
      &quot;latchedCauseMask&quot;: 11
    },
    &quot;note&quot;: &quot;卡滞第 2 拍&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q35&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 2,
      &quot;latchedCauseMask&quot;: 11
    },
    &quot;note&quot;: &quot;卡滞第 3 拍 → bit1 置；足迹 11 本来就含位1，按位或后仍是 11&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q36&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 4.0,
      &quot;steamFlow&quot;: 10.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 6,
      &quot;latchedCauseMask&quot;: 15
    },
    &quot;note&quot;: &quot;【边界】fuelFlow=4.0、steamFlow=10.0 都含端点 → 燃烧过剩成立，6=2|4，足迹 15&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q37&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 3.9,
      &quot;steamFlow&quot;: 10.0,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 2,
      &quot;latchedCauseMask&quot;: 15
    },
    &quot;note&quot;: &quot;【边界】fuelFlow=3.9 &lt; 4.0 → 不判燃烧过剩，只剩 bit1&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q38&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 4.0,
      &quot;steamFlow&quot;: 10.1,
      &quot;outletCmd&quot;: 50,
      &quot;outletFeedback&quot;: 10,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 2,
      &quot;latchedCauseMask&quot;: 15
    },
    &quot;note&quot;: &quot;【边界】steamFlow=10.1 &gt; 10.0 → 不判燃烧过剩&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q39&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 5.0,
      &quot;steamFlow&quot;: 5.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 4,
      &quot;latchedCauseMask&quot;: 15
    },
    &quot;note&quot;: &quot;只有燃烧过剩（阀命令未达 50）→ 4；足迹 15|4 仍为 15&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q40&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4600.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 60,
      &quot;outletFeedback&quot;: 60,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;currentCauseMask&quot;: 8,
      &quot;latchedCauseMask&quot;: 15
    },
    &quot;note&quot;: &quot;超压但一切正常 → 未定位 8；累积时 15|8 仍为 15&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q41&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;pressure&quot;: 4000.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 0.0,
      &quot;steamFlow&quot;: 0.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: true
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: false,
      &quot;fuelPermit&quot;: false,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 0,
      &quot;diagnosticActive&quot;: false
    },
    &quot;note&quot;: &quot;停机 + 合法复位 → 跳闸与全部足迹清零&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q42&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4000.0,
      &quot;pressureValid&quot;: false,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamFlow&quot;: 20.0,
      &quot;outletCmd&quot;: 60,
      &quot;outletFeedback&quot;: 60,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;currentCauseMask&quot;: 1,
      &quot;latchedCauseMask&quot;: 1,
      &quot;diagnosticActive&quot;: true
    },
    &quot;note&quot;: &quot;**从未跳闸的干净状态**起：压力本身只有 4000 kPa，仅靠 pressureValid=FALSE 就独立触发跳闸（线索=1），证明失效路径不依赖压力判据&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q43&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;pressure&quot;: 4000.0,
      &quot;pressureValid&quot;: true,
      &quot;fuelFlow&quot;: 0.0,
      &quot;steamFlow&quot;: 0.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: true
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: false,
      &quot;fuelPermit&quot;: false,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 0,
      &quot;diagnosticActive&quot;: false
    },
    &quot;note&quot;: &quot;收尾：停机 + 合法复位 → 清零&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q44&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: true,
      &quot;pressure&quot;: 4200.0,
      &quot;pressureValid&quot;: false,
      &quot;fuelFlow&quot;: 0.0,
      &quot;steamFlow&quot;: 0.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: false
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;currentCauseMask&quot;: 1,
      &quot;latchedCauseMask&quot;: 1,
      &quot;diagnosticActive&quot;: true
    },
    &quot;note&quot;: &quot;压力 4200 本不越限，但**变送器失效**按最坏情况处理 → 独立跳闸（线索=1）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q45&quot;,
    &quot;inputs&quot;: {
      &quot;runRequest&quot;: false,
      &quot;pressure&quot;: 4200.0,
      &quot;pressureValid&quot;: false,
      &quot;fuelFlow&quot;: 0.0,
      &quot;steamFlow&quot;: 0.0,
      &quot;outletCmd&quot;: 0,
      &quot;outletFeedback&quot;: 0,
      &quot;resetBtn&quot;: true
    },
    &quot;expected&quot;: {
      &quot;tripLatched&quot;: true,
      &quot;fuelPermit&quot;: false,
      &quot;currentCauseMask&quot;: 0,
      &quot;latchedCauseMask&quot;: 1,
      &quot;diagnosticActive&quot;: false
    },
    &quot;note&quot;: &quot;独立非法复位：停机且压力4200，存在新复位上升沿，但pressureValid=FALSE；仅因数据无效拒绝复位，跳闸及历史足迹1保持。本拍无运行请求，线索0、诊断FALSE。&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  }
]</pre><h3>运行期性质</h3><pre>[
  {
    &quot;sid&quot;: &quot;S1&quot;,
    &quot;text&quot;: &quot;压力变送器失效且仍在运行时，必须当拍跳闸并切除燃料。&quot;,
    &quot;ltl&quot;: &quot;G((runRequest &amp; !pressureValid) -&gt; (tripLatched &amp; !fuelPermit))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S2&quot;,
    &quot;text&quot;: &quot;母管压力达到 4500 kPa（数据有效）时必须当拍跳闸。&quot;,
    &quot;ltl&quot;: &quot;G((runRequest &amp; pressureValid &amp; pressure &gt;= 4500.0) -&gt; tripLatched)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S3&quot;,
    &quot;text&quot;: &quot;跳闸状态下绝不允许燃料许可。&quot;,
    &quot;ltl&quot;: &quot;G(tripLatched -&gt; !fuelPermit)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S4&quot;,
    &quot;text&quot;: &quot;跳闸自保持：没有复位上升沿时不得自行解锁。&quot;,
    &quot;ltl&quot;: &quot;G((prev(tripLatched) &amp; !rising(resetBtn)) -&gt; tripLatched)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S4b&quot;,
    &quot;text&quot;: &quot;存在复位上升沿但复位许可条件（停机 + 数据有效 + 压力 &lt;= 4200）不满足时，跳闸也不得解锁。&quot;,
    &quot;ltl&quot;: &quot;G((prev(tripLatched) &amp; rising(resetBtn) &amp; (runRequest OR !pressureValid OR pressure &gt; 4200.0)) -&gt; tripLatched)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S5&quot;,
    &quot;text&quot;: &quot;无运行请求时本周期线索掩码必须为 0。&quot;,
    &quot;ltl&quot;: &quot;G(!runRequest -&gt; currentCauseMask = 0)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S6&quot;,
    &quot;text&quot;: &quot;压力未越限且数据有效时不产生线索。&quot;,
    &quot;ltl&quot;: &quot;G((runRequest &amp; pressureValid &amp; pressure &lt; 4500.0) -&gt; currentCauseMask = 0)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S7&quot;,
    &quot;text&quot;: &quot;诊断有效位与线索掩码一致。&quot;,
    &quot;ltl&quot;: &quot;G(diagnosticActive &lt;-&gt; currentCauseMask &lt;&gt; 0)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S8&quot;,
    &quot;text&quot;: &quot;合法复位（上升沿 + 停机 + 数据有效 + 压力 &lt;= 4200）必须同时清除跳闸与线索足迹。&quot;,
    &quot;ltl&quot;: &quot;G((rising(resetBtn) &amp; !runRequest &amp; pressureValid &amp; pressure &lt;= 4200.0) -&gt; (!tripLatched &amp; latchedCauseMask = 0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S9&quot;,
    &quot;text&quot;: &quot;bit3（未定位，掩码恰为 8）只出现在运行中的超压工况。&quot;,
    &quot;ltl&quot;: &quot;G(currentCauseMask = 8 -&gt; (runRequest &amp; pressureValid &amp; pressure &gt;= 4500.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S10&quot;,
    &quot;text&quot;: &quot;bit2（燃烧过剩）成立时必然满足燃料流量偏高、蒸汽流量偏低的判据。&quot;,
    &quot;ltl&quot;: &quot;G((currentCauseMask = 4 OR currentCauseMask = 6 OR currentCauseMask = 12 OR currentCauseMask = 14) -&gt; (fuelFlow &gt;= 4.0 &amp; steamFlow &lt;= 10.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S11&quot;,
    &quot;text&quot;: &quot;bit1（阀卡滞）成立时必然满足阀命令/反馈的卡滞判据。&quot;,
    &quot;ltl&quot;: &quot;G((currentCauseMask = 2 OR currentCauseMask = 6 OR currentCauseMask = 10 OR currentCauseMask = 14) -&gt; (outletCmd &gt;= 50 &amp; outletFeedback &lt;= 10))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S12&quot;,
    &quot;text&quot;: &quot;bit0 只在运行中变送器失效时出现，且失效当拍掩码恰为 1。&quot;,
    &quot;ltl&quot;: &quot;G((runRequest &amp; !pressureValid) -&gt; currentCauseMask = 1)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S13&quot;,
    &quot;text&quot;: &quot;跳闸期间逐位精确累积：每一历史位等于上一拍历史位或本拍线索位，且仅使用低四位。&quot;,
    &quot;ltl&quot;: &quot;G((latchedCauseMask &gt;= 0 AND latchedCauseMask &lt;= 15 AND currentCauseMask &gt;= 0 AND currentCauseMask &lt;= 15) AND (tripLatched -&gt; (((latchedCauseMask = 1 OR latchedCauseMask = 3 OR latchedCauseMask = 5 OR latchedCauseMask = 7 OR latchedCauseMask = 9 OR latchedCauseMask = 11 OR latchedCauseMask = 13 OR latchedCauseMask = 15) &lt;-&gt; (prev((latchedCauseMask = 1 OR latchedCauseMask = 3 OR latchedCauseMask = 5 OR latchedCauseMask = 7 OR latchedCauseMask = 9 OR latchedCauseMask = 11 OR latchedCauseMask = 13 OR latchedCauseMask = 15)) OR (currentCauseMask = 1 OR currentCauseMask = 3 OR currentCauseMask = 5 OR currentCauseMask = 7 OR currentCauseMask = 9 OR currentCauseMask = 11 OR currentCauseMask = 13 OR currentCauseMask = 15))) AND ((latchedCauseMask = 2 OR latchedCauseMask = 3 OR latchedCauseMask = 6 OR latchedCauseMask = 7 OR latchedCauseMask = 10 OR latchedCauseMask = 11 OR latchedCauseMask = 14 OR latchedCauseMask = 15) &lt;-&gt; (prev((latchedCauseMask = 2 OR latchedCauseMask = 3 OR latchedCauseMask = 6 OR latchedCauseMask = 7 OR latchedCauseMask = 10 OR latchedCauseMask = 11 OR latchedCauseMask = 14 OR latchedCauseMask = 15)) OR (currentCauseMask = 2 OR currentCauseMask = 3 OR currentCauseMask = 6 OR currentCauseMask = 7 OR currentCauseMask = 10 OR currentCauseMask = 11 OR currentCauseMask = 14 OR currentCauseMask = 15))) AND ((latchedCauseMask = 4 OR latchedCauseMask = 5 OR latchedCauseMask = 6 OR latchedCauseMask = 7 OR latchedCauseMask = 12 OR latchedCauseMask = 13 OR latchedCauseMask = 14 OR latchedCauseMask = 15) &lt;-&gt; (prev((latchedCauseMask = 4 OR latchedCauseMask = 5 OR latchedCauseMask = 6 OR latchedCauseMask = 7 OR latchedCauseMask = 12 OR latchedCauseMask = 13 OR latchedCauseMask = 14 OR latchedCauseMask = 15)) OR (currentCauseMask = 4 OR currentCauseMask = 5 OR currentCauseMask = 6 OR currentCauseMask = 7 OR currentCauseMask = 12 OR currentCauseMask = 13 OR currentCauseMask = 14 OR currentCauseMask = 15))) AND ((latchedCauseMask = 8 OR latchedCauseMask = 9 OR latchedCauseMask = 10 OR latchedCauseMask = 11 OR latchedCauseMask = 12 OR latchedCauseMask = 13 OR latchedCauseMask = 14 OR latchedCauseMask = 15) &lt;-&gt; (prev((latchedCauseMask = 8 OR latchedCauseMask = 9 OR latchedCauseMask = 10 OR latchedCauseMask = 11 OR latchedCauseMask = 12 OR latchedCauseMask = 13 OR latchedCauseMask = 14 OR latchedCauseMask = 15)) OR (currentCauseMask = 8 OR currentCauseMask = 9 OR currentCauseMask = 10 OR currentCauseMask = 11 OR currentCauseMask = 12 OR currentCauseMask = 13 OR currentCauseMask = 14 OR currentCauseMask = 15))))))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S14&quot;,
    &quot;text&quot;: &quot;线索位含义、卡滞连续 3 拍判据（中断/压力回落/失效/停机均清零）、足迹累积与复位清零的完整行为。&quot;,
    &quot;ltl&quot;: &quot;&quot;,
    &quot;kind&quot;: &quot;data&quot;,
    &quot;verified_by&quot;: &quot;simulation&quot;
  }
]</pre></section><section id="self-hard-07"><h2>self-hard-07 串级 PI 温控回路的手/自动无扰切换（bumpless transfer）</h2><h3>题面</h3><pre>写一个功能块 FB，实现**串级 PI 控制回路**的手/自动无扰切换。
1. 串级结构：外环以温度偏差驱动流量设定，内环以流量偏差驱动阀门开度；
2. 模式：0=手动（操作员直接给定流量设定与阀门开度，两者都跟随手动值）；1=自动（手动给定流量设定 manualFlowSP，内环 PI 自动算阀门）；2=串级（温度环 PI 算流量设定，流量环 PI 算阀门）；
3. 每个扫描周期只执行一次，scanSeconds 为本次周期时长（秒）；控制器系数按**秒**计算：外环 KiT=0.2 (t/h)/(℃·s)、内环 KiF=0.5 %/((t/h)·s)；温度偏差 eT=tempSP-tempPV（℃），流量偏差 eF=flowSP-flowPV（t/h），阀门开度单位 %，因此积分项 accT 的单位是t/h、accF 的单位是 %，增益 1.0 与 2.0 分别对应 ℃→t/h 与 t/h→% 的折算：
   外环 trial = accT + 0.2*eT*scanSeconds；flowSP = 1.0*eT + trial；限幅 0..50（t/h）；accT = flowSP - 1.0*eT；
   内环 trial = accF + 0.5*eF*scanSeconds；valveCommand = 2.0*eF + trial；限幅 0..100（%）；accF = valveCommand - 2.0*eF；
   抗积分饱和用**回算**：acc 取限幅后的实际输出反算，因此限幅期间积分不会越积越多、解除饱和后立即恢复；
4. 模式切换当拍不执行正常 PI 积分，normalMode=FALSE。切到串级 mode=2 时，flowSP 与 valveCommand 均保持上一拍值；切到自动/手动 mode=1/0 时，flowSP 跟随 manualFlowSP，valveCommand 保持上一拍值。连续两拍切换也必须逐拍识别。首次执行与复位、故障拍按初始化/复位/故障规则处理，不适用上一拍输出保持。手动接管后的正常拍允许操作员给定引起阀位突变。
5. 复位 resetBtn 上升沿：整个回路回到初值——预置积分器、输出跟手动值、当拍不运算；按住不放不重复动作；
6. 故障安全：mode 不在 0/1/2，或 scanSeconds&lt;=0.0（时标丢失），或 scanSeconds&gt;10.0（超过 10 s 的扫描周期视为时基异常）→ fault 置位，输出**立即**跟手动值、不积分，并预置积分器；故障期间允许阀位跳变（安全优先，与“无扰切换”区分）；
7. 复位/故障优先于正常运算：同一拍既有复位上升沿又有故障时，按复位处理（两者输出相同，均跟手动值）；
8. normalMode 表示“本拍处于正常运算”，即既不在复位拍也不在故障、也不在模式切换/首次执行拍；
9. 模式可以任意跳转（不要求 0→1→2 依次投入；直接 0→2 合法）；但工程上一般建议先投入内环（1）再投入外环（2），这样温度环 PI 的积分器在切换时已有较接近的初值、可减少切换瞬态——这是操作建议，不是本块强制的算法约束。
扫描周期与单位约定：scanSeconds 以秒给出，积分增益按秒定义，算法已显式乘 scanSeconds，不得再次折算。KpT=1.0 (t/h)/℃，KiT=0.2 (t/h)/(℃·s)，KpF=2.0 %/(t/h)，KiF=0.5 %/((t/h)·s)。离散采样周期会影响近似误差与闭环表现，不据此重复调整 Ki。输入契约：所有数值为有限值，manualFlowSP 在 0..50 t/h，manualValve 在 0..100%。
平台适配：原接口 dt（IEC 日期时间类型别名）统一重命名为 scanSeconds；单位秒、类型及原数字断言不变。</pre><h3>适配后参考代码</h3><pre>FUNCTION_BLOCK FB
VAR_INPUT
 mode : INT;
 resetBtn : BOOL;
 scanSeconds : REAL;
 tempSP : REAL;
 tempPV : REAL;
 flowPV : REAL;
 manualFlowSP : REAL;
 manualValve : REAL;
END_VAR
VAR_OUTPUT
 flowSP : REAL;
 valveCommand : REAL;
 fault : BOOL;
 normalMode : BOOL;
END_VAR
VAR
 prevReset : BOOL;
 initDone : BOOL;
 lastMode : INT;
 accT : REAL;
 accF : REAL;
 oFlow : REAL;
 oValve : REAL;
 eTemp : REAL;
 eFlow : REAL;
 trial : REAL;
 normalMem : BOOL;
END_VAR
fault := (mode &lt; 0) OR (mode &gt; 2) OR (scanSeconds &lt;= 0.0) OR (scanSeconds &gt; 10.0);
normalMem := FALSE;
IF (NOT initDone) OR (resetBtn AND NOT prevReset) OR fault THEN
 oFlow := manualFlowSP;
 oValve := manualValve;
 accT := oFlow - 1.0 * (tempSP - tempPV);
 accF := oValve - 2.0 * (oFlow - flowPV);
 lastMode := mode;
 initDone := TRUE;
ELSIF lastMode &lt;&gt; mode THEN
 IF mode &lt;&gt; 2 THEN
  oFlow := manualFlowSP;
 END_IF;
 accT := oFlow - 1.0 * (tempSP - tempPV);
 accF := oValve - 2.0 * (oFlow - flowPV);
 lastMode := mode;
ELSE
 normalMem := TRUE;
 IF mode = 0 THEN
  oFlow := manualFlowSP;
  oValve := manualValve;
  accT := oFlow - 1.0 * (tempSP - tempPV);
  accF := oValve - 2.0 * (oFlow - flowPV);
 ELSIF mode = 1 THEN
  oFlow := manualFlowSP;
  accT := oFlow - 1.0 * (tempSP - tempPV);
  eFlow := oFlow - flowPV;
  trial := accF + 0.5 * eFlow * scanSeconds;
  oValve := 2.0 * eFlow + trial;
  IF oValve &gt; 100.0 THEN oValve := 100.0; END_IF;
  IF oValve &lt; 0.0 THEN oValve := 0.0; END_IF;
  accF := oValve - 2.0 * eFlow;
 ELSE
  eTemp := tempSP - tempPV;
  trial := accT + 0.2 * eTemp * scanSeconds;
  oFlow := 1.0 * eTemp + trial;
  IF oFlow &gt; 50.0 THEN oFlow := 50.0; END_IF;
  IF oFlow &lt; 0.0 THEN oFlow := 0.0; END_IF;
  accT := oFlow - 1.0 * eTemp;
  eFlow := oFlow - flowPV;
  trial := accF + 0.5 * eFlow * scanSeconds;
  oValve := 2.0 * eFlow + trial;
  IF oValve &gt; 100.0 THEN oValve := 100.0; END_IF;
  IF oValve &lt; 0.0 THEN oValve := 0.0; END_IF;
  accF := oValve - 2.0 * eFlow;
 END_IF;
END_IF;
prevReset := resetBtn;
flowSP := oFlow;
valveCommand := oValve;
normalMode := normalMem;
END_FUNCTION_BLOCK
</pre><h3>测试用例</h3><pre>[
  {
    &quot;tc_id&quot;: &quot;q1&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: -1,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 5.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 5.0,
      &quot;valveCommand&quot;: 20.0,
      &quot;fault&quot;: true,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;首次执行即 mode=-1：故障回退跟手操，accT=5-(100-98)=3、accF=20-2*(5-20)=50&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q2&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 0,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 5.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 5.0,
      &quot;valveCommand&quot;: 20.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;mode 由 -1 切到 0：切换当拍预置积分器、输出保持手动值，不运算&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q3&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 0,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 5.0,
      &quot;manualValve&quot;: 35.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 5.0,
      &quot;valveCommand&quot;: 35.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;手动正常运算：flowSP 跟 manualFlowSP=5、valveCommand 跟 manualValve=35&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q4&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 1,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 5.0,
      &quot;manualValve&quot;: 35.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 5.0,
      &quot;valveCommand&quot;: 35.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;切到自动：当拍预置 accF=35-2*(5-10)=45，输出仍保持 35&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q5&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 1,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 5.0,
      &quot;manualValve&quot;: 35.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 5.0,
      &quot;valveCommand&quot;: 32.5,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;自动正常运算：eF=5-10=-5，trial=45-2.5=42.5，valve=2*(-5)+42.5=32.5，accF=32.5+10=42.5&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q6&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 1,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 5.0,
      &quot;manualValve&quot;: 35.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 5.0,
      &quot;valveCommand&quot;: 30.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;自动第 2 拍：trial=42.5-2.5=40，valve=-10+40=30，accF=40&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q7&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 1,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 35.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 40.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;自动模式下manualFlowSP从5变10：流量偏差从-5变0，比例项变化；积分增量为0，阀位从上一拍30%变为40%，并非阀位不变。&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q8&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 35.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 40.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;切到串级：当拍不运算，flowSP/valveCommand 均保持上一拍（10/40）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q9&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 35.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.4,
      &quot;valveCommand&quot;: 41.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;串级正常运算：eT=2，外环 trial=8+0.4=8.4，flowSP=2+8.4=10.4；eF=0.4，内环 trial=40+0.2=40.2，valve=0.8+40.2=41&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q10&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 35.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.8,
      &quot;valveCommand&quot;: 42.2,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;串级第 2 拍：外环 accT=8.4 → trial 8.8 → flowSP 10.8；内环 valve 42.2&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q11&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 1,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 35.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 42.2,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;串级切回自动：flowSP 跟 manualFlowSP=10，valveCommand 保持 42.2&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q12&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 1,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 35.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 42.2,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;自动正常运算：eF=0，valve 保持 42.2&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q13&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 3,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 99.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 99.0,
      &quot;fault&quot;: true,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;mode=3 越界 → 故障回退：输出立即跟手操（允许阀位跳变）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q14&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 99.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 99.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;故障恢复后切到串级：当拍预置积分器、输出保持 99&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q15&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 99.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.4,
      &quot;valveCommand&quot;: 100.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;串级正常运算：内环输出 100.8 被上限 100 截断（accF 回算 99.2）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q16&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 99.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.8,
      &quot;valveCommand&quot;: 76.2,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;flowPV 升到 20：eF=-9.2，valve 从饱和 100 立刻回到 76.2（回算未积压）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q17&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 40.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 99.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 11.2,
      &quot;valveCommand&quot;: 22.6,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;flowPV=40：eF=-28.8，valve 22.6&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q18&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 40.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 99.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 11.6,
      &quot;valveCommand&quot;: 9.2,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;串级继续：valve 9.2&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q19&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 0,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 40.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 99.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 9.2,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;串级→手动（连续切换第 1 拍）：flowSP 跟手操 10，valve 保持 9.2&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q20&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 1,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 40.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 99.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 9.2,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;手→自动（连续切换第 2 拍）：当拍仍不运算，输出保持&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q21&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 40.0,
      &quot;manualFlowSP&quot;: 30.0,
      &quot;manualValve&quot;: 99.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 9.2,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;自动→串级（连续切换第 3 拍）：manualFlowSP=30 也不得被采用，flowSP 保持上一拍 10.0&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q22&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 40.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 99.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.4,
      &quot;valveCommand&quot;: 0.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;串级正常运算：eF=-29.6，valve 算出 -4.8 被下限 0 截断&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q23&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 1,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 50.0,
      &quot;resetBtn&quot;: true,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 50.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;复位上升沿：回初值（跟 manualFlowSP=10 / manualValve=50），当拍不运算&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q24&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 50.0,
      &quot;resetBtn&quot;: true,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 50.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;复位按住不放 + 切模式：没有新上升沿不再复位，按切换处理，输出保持&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q25&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 50.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.4,
      &quot;valveCommand&quot;: 46.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;松开复位后串级正常运算：valve 46&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q26&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: true,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 20.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;复位后松手再按：重新出现上升沿 → 再次回初值&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q27&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: true,
      &quot;scanSeconds&quot;: 10.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 14.0,
      &quot;valveCommand&quot;: 0.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;复位按住 + dt=10.0（允许上限）：不重复复位，按串级运算，外环 8+0.2*2*10=12 → flowSP 14；内环 eF=-6 → valve 10-12=-2 截断 0&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q28&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 10.1
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 20.0,
      &quot;fault&quot;: true,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;dt=10.1 &gt; 10.0 → 时基异常故障：跟手操&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q29&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 0.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 20.0,
      &quot;fault&quot;: true,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;dt=0 → 故障&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q30&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: -1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 20.0,
      &quot;fault&quot;: true,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;dt=-1 → 故障（负时标不允许）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q31&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 1,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 20.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;故障消失后切到自动：当拍预置积分器、输出保持&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q32&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 1,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 15.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;自动正常运算：eF=-10，trial=40-5=35，valve=-20+35=15&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q33&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 1,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 20.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 10.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;自动第 2 拍：valve 10&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q34&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 1,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 0.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 55.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;flowPV=0：eF=10，trial=30+5=35，valve=20+35=55&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q35&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 1,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 0.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 60.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;自动第 2 拍：valve 60&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q36&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 98.0,
      &quot;flowPV&quot;: 0.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 10.0,
      &quot;valveCommand&quot;: 60.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: false
    },
    &quot;note&quot;: &quot;切到串级：valve 保持 60，积分器按当前偏差重算&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q37&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 30.0,
      &quot;tempPV&quot;: 100.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 0.0,
      &quot;valveCommand&quot;: 15.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;外环下限：eT=-70，trial=8-14=-6，flowSP=-76 截断 0（accT 回算 70）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q38&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 30.0,
      &quot;tempPV&quot;: 100.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 0.0,
      &quot;valveCommand&quot;: 10.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;继续：valve 10&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q39&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 400.0,
      &quot;tempPV&quot;: 100.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 50.0,
      &quot;valveCommand&quot;: 100.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;外环上限：eT=300，flowSP 430 截断 50；内环 eF=40 → valve 130 截断 100&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q40&quot;,
    &quot;inputs&quot;: {
      &quot;mode&quot;: 2,
      &quot;tempSP&quot;: 100.0,
      &quot;tempPV&quot;: 80.0,
      &quot;flowPV&quot;: 10.0,
      &quot;manualFlowSP&quot;: 10.0,
      &quot;manualValve&quot;: 20.0,
      &quot;resetBtn&quot;: false,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;flowSP&quot;: 0.0,
      &quot;valveCommand&quot;: 0.0,
      &quot;fault&quot;: false,
      &quot;normalMode&quot;: true
    },
    &quot;note&quot;: &quot;上下限解除：外环 8→accT=-20，flowSP 截断 0；内环 accF=20，valve 截断 0&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  }
]</pre><h3>运行期性质</h3><pre>[
  {
    &quot;sid&quot;: &quot;S1&quot;,
    &quot;text&quot;: &quot;流量设定值始终在 0..50 t/h 之间。&quot;,
    &quot;ltl&quot;: &quot;G((flowSP &gt;= 0.0) &amp; (flowSP &lt;= 50.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S2&quot;,
    &quot;text&quot;: &quot;阀门指令始终在 0..100 % 之间。&quot;,
    &quot;ltl&quot;: &quot;G((valveCommand &gt;= 0.0) &amp; (valveCommand &lt;= 100.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S3&quot;,
    &quot;text&quot;: &quot;故障周期必须立即回退到手动：跟手操值且本拍非正常运算。&quot;,
    &quot;ltl&quot;: &quot;G(fault -&gt; ((flowSP = manualFlowSP) &amp; (valveCommand = manualValve) &amp; !normalMode))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S4&quot;,
    &quot;text&quot;: &quot;复位上升沿必须让回路回到初值：跟手操值且本拍非正常运算。&quot;,
    &quot;ltl&quot;: &quot;G(rising(resetBtn) -&gt; ((flowSP = manualFlowSP) &amp; (valveCommand = manualValve) &amp; !normalMode))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S5&quot;,
    &quot;text&quot;: &quot;手动正常运算周期两个输出分别跟随手动给定。&quot;,
    &quot;ltl&quot;: &quot;G((normalMode &amp; (mode = 0)) -&gt; ((flowSP = manualFlowSP) &amp; (valveCommand = manualValve)))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S6&quot;,
    &quot;text&quot;: &quot;自动正常运算周期流量设定跟随 manualFlowSP。&quot;,
    &quot;ltl&quot;: &quot;G((normalMode &amp; (mode = 1)) -&gt; (flowSP = manualFlowSP))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S7&quot;,
    &quot;text&quot;: &quot;非首次、无复位/故障的模式切换到自动或手动：流量跟手操，阀位保持，且本拍不正常运算；含连续切换。&quot;,
    &quot;ltl&quot;: &quot;G(((prev(TRUE) AND mode &lt;&gt; prev(mode) AND NOT fault AND NOT (resetBtn AND NOT prev(resetBtn))) AND mode &lt;&gt; 2) -&gt; (flowSP = manualFlowSP AND valveCommand = prev(valveCommand) AND NOT normalMode))&quot;,
    &quot;kind&quot;: &quot;sequencing&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S8&quot;,
    &quot;text&quot;: &quot;非首次、无复位/故障的模式切换到串级：两输出保持上一拍且不正常运算；不依赖上一拍 normalMode。&quot;,
    &quot;ltl&quot;: &quot;G(((prev(TRUE) AND mode &lt;&gt; prev(mode) AND NOT fault AND NOT (resetBtn AND NOT prev(resetBtn))) AND mode = 2) -&gt; (flowSP = prev(flowSP) AND valveCommand = prev(valveCommand) AND NOT normalMode))&quot;,
    &quot;kind&quot;: &quot;sequencing&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S9&quot;,
    &quot;text&quot;: &quot;串级/自动 PI 的积分预置、抗积分饱和回算、scanSeconds 校验与手动保持的完整行为。&quot;,
    &quot;ltl&quot;: &quot;&quot;,
    &quot;kind&quot;: &quot;data&quot;,
    &quot;verified_by&quot;: &quot;simulation&quot;
  }
]</pre></section><section id="self-medium-05"><h2>self-medium-05 合格蒸汽产量与净收益累计（闭区间判定 + 数据故障冻结）</h2><h3>题面</h3><pre>写一个功能块 FB，按扫描周期累计锅炉的合格蒸汽产量、燃料消耗与净收益。
控制要求：
1. 合格判据：steamTemp 在 [447.0, 453.0] 且 steamPressure 在 [3750.0, 3850.0]（**闭区间**，端点合格；温度高于 453、压力低于 3750 或高于 3850 都判不合格）；
2. 本周期合格且 enable=TRUE 且无数据故障时，qualifiedTon += steamFlow * scanSeconds / 1000.0（流量按 kg/s、周期按 s 计，kg/s × s ÷ 1000 = t）；无论是否合格，只要 enable 且无故障，fuelTon += fuelFlow * scanSeconds / 1000.0；
3. 数据故障判据：scanSeconds &lt;= 0.0 或 scanSeconds &gt; 10.0（含恰好 10.0 合法、10.0 以上非法）或 steamFlow 不在 [0,90] 或 fuelFlow 不在 [0,6]（负流量同样判故障）；故障拍**不累计**，累计值保持不变；
4. resetBtn 上升沿：两个累计量清零，且**当拍不再累计**。复位是边沿命令、不是保持命令：按住的时长不影响判定，每拍只认有没有新的上升沿。**复位优先于故障冻结**：同一拍同时出现复位上升沿与数据故障时，先执行清零，清零结果生效（故障位仍如实报出，但累计量不得停留在旧值）；
5. revenue = qualifiedTon * 280.0，cost = fuelTon * 1500.0，netProfit = revenue - cost，三者每拍都要更新（即使不累计）。单价单位：蒸汽 280 元/t，燃料 1500 元/t，配 kg 换算后金额单位为元；
6. qualifiedTon、fuelTon、revenue、cost 必须非负；netProfit **允许为负**（烧燃料不产汽时会亏损）。enable=FALSE 时只更新 qualified/dataFault 两个判定位，不改累计量。
平台适配：原接口 dt（IEC 日期时间类型别名）统一重命名为 scanSeconds；单位秒、类型及原数字断言不变。</pre><h3>适配后参考代码</h3><pre>FUNCTION_BLOCK FB
VAR_INPUT
 enable : BOOL;
 resetBtn : BOOL;
 scanSeconds : LREAL;
 steamFlow : LREAL;
 fuelFlow : LREAL;
 steamTemp : LREAL;
 steamPressure : LREAL;
END_VAR
VAR_OUTPUT
 qualified : BOOL;
 dataFault : BOOL;
 qualifiedTon : LREAL;
 fuelTon : LREAL;
 revenue : LREAL;
 cost : LREAL;
 netProfit : LREAL;
END_VAR
VAR
 prevReset : BOOL;
 qTon : LREAL;
 fTon : LREAL;
END_VAR
qualified := (steamTemp &gt;= 447.0) AND (steamTemp &lt;= 453.0)
 AND (steamPressure &gt;= 3750.0) AND (steamPressure &lt;= 3850.0);
dataFault := (scanSeconds &lt;= 0.0) OR (scanSeconds &gt; 10.0)
 OR (steamFlow &lt; 0.0) OR (steamFlow &gt; 90.0)
 OR (fuelFlow &lt; 0.0) OR (fuelFlow &gt; 6.0);
IF resetBtn AND NOT prevReset THEN
 qTon := 0.0;
 fTon := 0.0;
ELSIF enable AND NOT dataFault THEN
 fTon := fTon + fuelFlow * scanSeconds / 1000.0;
 IF qualified THEN
  qTon := qTon + steamFlow * scanSeconds / 1000.0;
 END_IF;
END_IF;
prevReset := resetBtn;
qualifiedTon := qTon;
fuelTon := fTon;
revenue := qTon * 280.0;
cost := fTon * 1500.0;
netProfit := revenue - cost;
END_FUNCTION_BLOCK
</pre><h3>测试用例</h3><pre>[
  {
    &quot;tc_id&quot;: &quot;q1&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;qualified&quot;: true,
      &quot;dataFault&quot;: false,
      &quot;qualifiedTon&quot;: 0.02,
      &quot;fuelTon&quot;: 0.001,
      &quot;revenue&quot;: 5.6,
      &quot;cost&quot;: 1.5,
      &quot;netProfit&quot;: 4.1
    },
    &quot;note&quot;: &quot;正常：q=20*1/1000=0.02t，f=1*1/1000=0.001t&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q2&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 446.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 2.0
    },
    &quot;expected&quot;: {
      &quot;qualified&quot;: false,
      &quot;dataFault&quot;: false,
      &quot;qualifiedTon&quot;: 0.02,
      &quot;fuelTon&quot;: 0.003,
      &quot;revenue&quot;: 5.6,
      &quot;cost&quot;: 4.5,
      &quot;netProfit&quot;: 1.1
    },
    &quot;note&quot;: &quot;温度 446 不合格：只累计燃料，不累计产量&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q3&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 447.0,
      &quot;steamPressure&quot;: 3750.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;qualified&quot;: true,
      &quot;qualifiedTon&quot;: 0.04,
      &quot;fuelTon&quot;: 0.004,
      &quot;revenue&quot;: 11.2,
      &quot;cost&quot;: 6.0,
      &quot;netProfit&quot;: 5.2
    },
    &quot;note&quot;: &quot;【边界】447.0 与 3750.0 恰好合格（闭区间）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q4&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 0.0
    },
    &quot;expected&quot;: {
      &quot;dataFault&quot;: true,
      &quot;qualifiedTon&quot;: 0.04,
      &quot;fuelTon&quot;: 0.004,
      &quot;netProfit&quot;: 5.2
    },
    &quot;note&quot;: &quot;【边界】dt=0 判数据故障：本拍不累计；质量换算除的是固定 1000，这里不存在除零风险，dt=0 的意义是“程序周期数据无效”，不是除零&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q5&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: true,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;qualifiedTon&quot;: 0.0,
      &quot;fuelTon&quot;: 0.0,
      &quot;revenue&quot;: 0.0,
      &quot;cost&quot;: 0.0,
      &quot;netProfit&quot;: 0.0
    },
    &quot;note&quot;: &quot;复位上升沿：累计量清零，当拍不累计&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q6&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 0.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;qualifiedTon&quot;: 0.0,
      &quot;fuelTon&quot;: 0.001,
      &quot;revenue&quot;: 0.0,
      &quot;cost&quot;: 1.5,
      &quot;netProfit&quot;: -1.5
    },
    &quot;note&quot;: &quot;只烧燃料不产汽：净收益为负，累计燃料照记&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q7&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 11.0
    },
    &quot;expected&quot;: {
      &quot;dataFault&quot;: true,
      &quot;qualified&quot;: true,
      &quot;qualifiedTon&quot;: 0.0,
      &quot;fuelTon&quot;: 0.001,
      &quot;revenue&quot;: 0.0,
      &quot;cost&quot;: 1.5,
      &quot;netProfit&quot;: -1.5
    },
    &quot;note&quot;: &quot;【边界】dt=11 超上限 → 故障：本拍不累计，但判定位照常更新，累计燃料保持&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q8&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 91.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;dataFault&quot;: true,
      &quot;fuelTon&quot;: 0.001,
      &quot;qualifiedTon&quot;: 0.0
    },
    &quot;note&quot;: &quot;【边界】蒸汽流量 91 超量程 → 故障&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q9&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 90.0,
      &quot;fuelFlow&quot;: 6.0,
      &quot;steamTemp&quot;: 453.0,
      &quot;steamPressure&quot;: 3850.0,
      &quot;scanSeconds&quot;: 2.0
    },
    &quot;expected&quot;: {
      &quot;qualified&quot;: true,
      &quot;dataFault&quot;: false,
      &quot;qualifiedTon&quot;: 0.18,
      &quot;fuelTon&quot;: 0.013,
      &quot;revenue&quot;: 50.4,
      &quot;cost&quot;: 19.5,
      &quot;netProfit&quot;: 30.9
    },
    &quot;note&quot;: &quot;【边界】四个量全部取合法上界：90*2/1000=0.18t，6*2/1000=0.012t&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q10&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: false,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 50.0,
      &quot;fuelFlow&quot;: 2.0,
      &quot;steamTemp&quot;: 451.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;qualified&quot;: true,
      &quot;qualifiedTon&quot;: 0.18,
      &quot;fuelTon&quot;: 0.013,
      &quot;netProfit&quot;: 30.9
    },
    &quot;note&quot;: &quot;enable=FALSE：只更新判定位，累计量保持（不得静默累加）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q11&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 50.0,
      &quot;fuelFlow&quot;: 6.1,
      &quot;steamTemp&quot;: 451.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;dataFault&quot;: true,
      &quot;qualified&quot;: true,
      &quot;qualifiedTon&quot;: 0.18,
      &quot;fuelTon&quot;: 0.013,
      &quot;revenue&quot;: 50.4,
      &quot;cost&quot;: 19.5,
      &quot;netProfit&quot;: 30.9
    },
    &quot;note&quot;: &quot;【边界】燃料 6.1 超量程 → 故障：本拍不累计，累计量全部保持上拍值&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q12&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 454.0,
      &quot;steamPressure&quot;: 3700.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;qualified&quot;: false,
      &quot;dataFault&quot;: false,
      &quot;qualifiedTon&quot;: 0.18,
      &quot;fuelTon&quot;: 0.014,
      &quot;revenue&quot;: 50.4,
      &quot;cost&quot;: 21.0,
      &quot;netProfit&quot;: 29.4
    },
    &quot;note&quot;: &quot;温度 454 高于上限 → 不合格：仍累计燃料、不累计产量&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q13&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3851.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;qualified&quot;: false,
      &quot;qualifiedTon&quot;: 0.18,
      &quot;fuelTon&quot;: 0.015,
      &quot;revenue&quot;: 50.4,
      &quot;cost&quot;: 22.5,
      &quot;netProfit&quot;: 27.9
    },
    &quot;note&quot;: &quot;【边界】压力 3851 高于上限 → 不合格&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q14&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3749.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;qualified&quot;: false,
      &quot;qualifiedTon&quot;: 0.18,
      &quot;fuelTon&quot;: 0.016,
      &quot;revenue&quot;: 50.4,
      &quot;cost&quot;: 24.0,
      &quot;netProfit&quot;: 26.4
    },
    &quot;note&quot;: &quot;【边界】压力 3749 低于下限 → 不合格&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q15&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: -1.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;qualified&quot;: true,
      &quot;dataFault&quot;: true,
      &quot;qualifiedTon&quot;: 0.18,
      &quot;fuelTon&quot;: 0.016,
      &quot;revenue&quot;: 50.4,
      &quot;cost&quot;: 24.0,
      &quot;netProfit&quot;: 26.4
    },
    &quot;note&quot;: &quot;负蒸汽流量 → 数据故障：本拍冻结，累计量保持&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q16&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: -0.5,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;dataFault&quot;: true,
      &quot;qualifiedTon&quot;: 0.18,
      &quot;fuelTon&quot;: 0.016,
      &quot;netProfit&quot;: 26.4
    },
    &quot;note&quot;: &quot;负燃料流量 → 数据故障：冻结&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q17&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: -1.0
    },
    &quot;expected&quot;: {
      &quot;dataFault&quot;: true,
      &quot;qualifiedTon&quot;: 0.18,
      &quot;fuelTon&quot;: 0.016,
      &quot;netProfit&quot;: 26.4
    },
    &quot;note&quot;: &quot;负扫描周期 → 数据故障：冻结（不得出现负增量）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q18&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 10.0,
      &quot;fuelFlow&quot;: 0.5,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 10.0
    },
    &quot;expected&quot;: {
      &quot;qualified&quot;: true,
      &quot;dataFault&quot;: false,
      &quot;qualifiedTon&quot;: 0.28,
      &quot;fuelTon&quot;: 0.021,
      &quot;revenue&quot;: 78.4,
      &quot;cost&quot;: 31.5,
      &quot;netProfit&quot;: 46.9
    },
    &quot;note&quot;: &quot;dt恰好10s合法：蒸汽本拍增加10×10/1000=0.1t，累计qualifiedTon=0.28t；燃料增加0.5×10/1000=0.005t，累计fuelTon=0.021t。&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q19&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 0.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;qualified&quot;: true,
      &quot;dataFault&quot;: false,
      &quot;qualifiedTon&quot;: 0.3,
      &quot;fuelTon&quot;: 0.021,
      &quot;revenue&quot;: 84.0,
      &quot;cost&quot;: 31.5,
      &quot;netProfit&quot;: 52.5
    },
    &quot;note&quot;: &quot;【边界】燃料流量恰好 0 合法（0 不是越界）：只产汽不耗燃料&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q20&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: true,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 0.0
    },
    &quot;expected&quot;: {
      &quot;dataFault&quot;: true,
      &quot;qualifiedTon&quot;: 0.0,
      &quot;fuelTon&quot;: 0.0,
      &quot;revenue&quot;: 0.0,
      &quot;cost&quot;: 0.0,
      &quot;netProfit&quot;: 0.0
    },
    &quot;note&quot;: &quot;【优先级】复位上升沿与数据故障同时发生：先清零，清零结果生效，故障位仍如实报出&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q21&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;dataFault&quot;: false,
      &quot;qualifiedTon&quot;: 0.02,
      &quot;fuelTon&quot;: 0.001,
      &quot;revenue&quot;: 5.6,
      &quot;cost&quot;: 1.5,
      &quot;netProfit&quot;: 4.1
    },
    &quot;note&quot;: &quot;清零后恢复累计（故障消失）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q22&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: true,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;qualifiedTon&quot;: 0.0,
      &quot;fuelTon&quot;: 0.0,
      &quot;revenue&quot;: 0.0,
      &quot;cost&quot;: 0.0,
      &quot;netProfit&quot;: 0.0
    },
    &quot;note&quot;: &quot;再次复位上升沿 → 清零&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q23&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: true,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;qualifiedTon&quot;: 0.02,
      &quot;fuelTon&quot;: 0.001,
      &quot;revenue&quot;: 5.6,
      &quot;cost&quot;: 1.5,
      &quot;netProfit&quot;: 4.1
    },
    &quot;note&quot;: &quot;【持续按住】没有新的上升沿 → 复位不再生效，恢复正常累计&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q24&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;qualifiedTon&quot;: 0.04,
      &quot;fuelTon&quot;: 0.002,
      &quot;revenue&quot;: 11.2,
      &quot;cost&quot;: 3.0,
      &quot;netProfit&quot;: 8.2
    },
    &quot;note&quot;: &quot;【松开】复位键松开 → 继续累计&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q25&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: true,
      &quot;steamFlow&quot;: 20.0,
      &quot;fuelFlow&quot;: 1.0,
      &quot;steamTemp&quot;: 450.0,
      &quot;steamPressure&quot;: 3800.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;qualified&quot;: true,
      &quot;dataFault&quot;: false,
      &quot;qualifiedTon&quot;: 0.0,
      &quot;fuelTon&quot;: 0.0,
      &quot;revenue&quot;: 0.0,
      &quot;cost&quot;: 0.0,
      &quot;netProfit&quot;: 0.0
    },
    &quot;note&quot;: &quot;【重新按下】松开后再按出上升沿 → 再次清零&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  }
]</pre><h3>运行期性质</h3><pre>[
  {
    &quot;sid&quot;: &quot;S1&quot;,
    &quot;text&quot;: &quot;合格判据：温度 447..453 ℃ 且 压力 3750..3850 kPa（闭区间）。&quot;,
    &quot;ltl&quot;: &quot;G(qualified &lt;-&gt; (steamTemp &gt;= 447.0 &amp; steamTemp &lt;= 453.0 &amp; steamPressure &gt;= 3750.0 &amp; steamPressure &lt;= 3850.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S2&quot;,
    &quot;text&quot;: &quot;产量、燃料、收入、成本四项累计量永远非负（净收益不在此列，允许亏损）。&quot;,
    &quot;ltl&quot;: &quot;G((qualifiedTon &gt;= 0.0) &amp; (fuelTon &gt;= 0.0) &amp; (revenue &gt;= 0.0) &amp; (cost &gt;= 0.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S3&quot;,
    &quot;text&quot;: &quot;复位上升沿当拍把两个累计量清零。&quot;,
    &quot;ltl&quot;: &quot;G(rising(resetBtn) -&gt; (qualifiedTon = 0.0 &amp; fuelTon = 0.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S4&quot;,
    &quot;text&quot;: &quot;数据故障判据：scanSeconds 不在 (0,10] 或流量越界。&quot;,
    &quot;ltl&quot;: &quot;G(dataFault &lt;-&gt; (scanSeconds &lt;= 0.0 | scanSeconds &gt; 10.0 | steamFlow &lt; 0.0 | steamFlow &gt; 90.0 | fuelFlow &lt; 0.0 | fuelFlow &gt; 6.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S5&quot;,
    &quot;text&quot;: &quot;数据故障或未使能时，累计燃料在本拍保持不变。&quot;,
    &quot;ltl&quot;: &quot;G((!rising(resetBtn) &amp; (!enable | dataFault)) -&gt; fuelTon = prev(fuelTon))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S6&quot;,
    &quot;text&quot;: &quot;数据故障且未复位时，累计产量在本拍保持不变。&quot;,
    &quot;ltl&quot;: &quot;G((dataFault &amp; !rising(resetBtn)) -&gt; qualifiedTon = prev(qualifiedTon))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S7&quot;,
    &quot;text&quot;: &quot;金额三式恒成立：收入=产量×280、成本=燃料×1500、净收益=收入-成本。&quot;,
    &quot;ltl&quot;: &quot;G((revenue = qualifiedTon * 280.0) &amp; (cost = fuelTon * 1500.0) &amp; (netProfit = revenue - cost))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S9&quot;,
    &quot;text&quot;: &quot;复位上升沿优先于故障冻结：复位与数据故障同拍时，累计量仍必须清零。&quot;,
    &quot;ltl&quot;: &quot;G((rising(resetBtn) &amp; dataFault) -&gt; (qualifiedTon = 0.0 &amp; fuelTon = 0.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S10&quot;,
    &quot;text&quot;: &quot;公开输入和累计输出的增量及收入成本关系；复位拍不累计，浮点容差 1e-6。&quot;,
    &quot;ltl&quot;: &quot;G(ABS(revenue - qualifiedTon * 280.0) &lt;= 0.000001 AND ABS(cost - fuelTon * 1500.0) &lt;= 0.000001 AND ABS(netProfit - (revenue - cost)) &lt;= 0.000001 AND ((enable AND NOT dataFault AND NOT (resetBtn AND NOT prev(resetBtn))) AND qualified -&gt; ABS(qualifiedTon - (prev(qualifiedTon) + steamFlow * scanSeconds / 1000.0)) &lt;= 0.000001) AND ((enable AND NOT dataFault AND NOT (resetBtn AND NOT prev(resetBtn))) -&gt; ABS(fuelTon - (prev(fuelTon) + fuelFlow * scanSeconds / 1000.0)) &lt;= 0.000001))&quot;,
    &quot;kind&quot;: &quot;data&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  }
]</pre></section><section id="self-medium-06"><h2>self-medium-06 温度模糊控制与输出钳位（重心法 + 历史误差清除）</h2><h3>题面</h3><pre>写一个功能块 FB，用九条规则的温度模糊控制器计算加热功率。
控制要求：
1. e = setpoint - temperature；de = (e - ePrev) / scanSeconds，**首拍**或历史被清除时 de = 0；
2. x = clamp(e / 10.0, -1, 1)，y = clamp(de / 2.0, -1, 1)。量程说明：±10 ℃ 与 ±2 ℃/s 是本演示的满量程假设（对应温度回路约 ±10 ℃、变化率 ±2 ℃/s 的振荡工况；按幅值 ±10 ℃、周期 31.4 s 估算，变化率峰值约 2.0 ℃/s，该假设在演示工况下自洽），换到真实装置应按实际量程重新整定；
3. 隶属度：μN(z)=max(-z,0)、μZ(z)=1-|z|、μP(z)=max(z,0)；
4. 九条规则的单点输出：N×N=-30、N×Z=-20、N×P=-10、Z×N=-10、Z×Z=0、Z×P=10、P×N=10、P×Z=20、P×P=30；correction = Σ(w·c)/Σw（重心法），Σw=0 时 correction=0；
5. power = clamp(bias + correction, 0, 100)，**correction 不钳位**；
6. fault = NOT sensorValid OR scanSeconds &lt;= 0.0 OR scanSeconds &gt; 10.0；fault、enable=FALSE 或 resetBtn **上升沿**时：power=0、correction=0，并清除历史（ePrev=0、历史标志=FALSE）。复位是边沿命令、不是停机保持命令：按住的时长不影响判定，每拍只认有没有新的上升沿；按住复位期间输出的 0 只在上升沿那一拍成立，之后回到正常模糊计算（历史已清除，所以恢复后的首拍按 de=0 处理）。“首拍/复位后/故障或禁用后恢复的首拍”指历史标志为 FALSE 的那一拍，该拍 ePrev 不参与，de 一律取 0；下一拍起才用正常差分。
平台适配：原接口 dt（IEC 日期时间类型别名）统一重命名为 scanSeconds；单位秒、类型及原数字断言不变。</pre><h3>适配后参考代码</h3><pre>FUNCTION_BLOCK FB
VAR_INPUT
 enable : BOOL;
 resetBtn : BOOL;
 sensorValid : BOOL;
 setpoint : REAL;
 temperature : REAL;
 scanSeconds : REAL;
 bias : REAL;
END_VAR
VAR_OUTPUT
 power : REAL;
 correction : REAL;
 fault : BOOL;
END_VAR
VAR
 prevReset : BOOL;
 prevE : REAL;
 hasHist : BOOL;
 eNow : REAL;
 eDe : REAL;
 xx : REAL;
 yy : REAL;
 mx : REAL;
 zx : REAL;
 px : REAL;
 my : REAL;
 zy : REAL;
 py : REAL;
 wsum : REAL;
 wc : REAL;
 cOut : REAL;
 edgeReset : BOOL;
END_VAR
fault := (NOT sensorValid) OR (scanSeconds &lt;= 0.0) OR (scanSeconds &gt; 10.0);
edgeReset := resetBtn AND NOT prevReset;
IF edgeReset OR (NOT enable) OR fault THEN
 cOut := 0.0;
 hasHist := FALSE;
 prevE := 0.0;
ELSE
 eNow := setpoint - temperature;
 IF hasHist THEN
  eDe := (eNow - prevE) / scanSeconds;
 ELSE
  eDe := 0.0;
 END_IF;
 xx := eNow / 10.0;
 IF xx &gt; 1.0 THEN xx := 1.0; END_IF;
 IF xx &lt; -1.0 THEN xx := -1.0; END_IF;
 yy := eDe / 2.0;
 IF yy &gt; 1.0 THEN yy := 1.0; END_IF;
 IF yy &lt; -1.0 THEN yy := -1.0; END_IF;
 mx := MAX(-xx, 0.0);
 zx := 1.0 - ABS(xx);
 px := MAX(xx, 0.0);
 my := MAX(-yy, 0.0);
 zy := 1.0 - ABS(yy);
 py := MAX(yy, 0.0);
 wsum := mx * my + mx * zy + mx * py + zx * my + zx * zy + zx * py
  + px * my + px * zy + px * py;
 wc := mx * my * (-30.0) + mx * zy * (-20.0) + mx * py * (-10.0)
  + zx * my * (-10.0) + zx * zy * 0.0 + zx * py * 10.0
  + px * my * 10.0 + px * zy * 20.0 + px * py * 30.0;
 IF wsum &gt; 0.0 THEN
  cOut := wc / wsum;
 ELSE
  cOut := 0.0;
 END_IF;
 prevE := eNow;
 hasHist := TRUE;
END_IF;
prevReset := resetBtn;
correction := cOut;
IF edgeReset OR (NOT enable) OR fault THEN
 power := 0.0;
ELSE
 power := bias + cOut;
 IF power &gt; 100.0 THEN power := 100.0; END_IF;
 IF power &lt; 0.0 THEN power := 0.0; END_IF;
END_IF;
END_FUNCTION_BLOCK
</pre><h3>测试用例</h3><pre>[
  {
    &quot;tc_id&quot;: &quot;q1&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 90.0,
      &quot;bias&quot;: 50.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;fault&quot;: false,
      &quot;correction&quot;: 20.0,
      &quot;power&quot;: 70.0
    },
    &quot;note&quot;: &quot;首拍无历史：de=0，e=10 → x=1.0/y=0 → 只踩 P×Z 规则（单点输出 20），修正 +20&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q2&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 92.0,
      &quot;bias&quot;: 50.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;correction&quot;: 6.0,
      &quot;power&quot;: 56.0
    },
    &quot;note&quot;: &quot;e=8、de=(8-10)/1=-2 → x=0.8/y=-1：命中 Z×N(-10) 与 P×N(+10)，重心 = (-2+8)/1 = +6&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q3&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 100.0,
      &quot;bias&quot;: 50.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;correction&quot;: -10.0,
      &quot;power&quot;: 40.0
    },
    &quot;note&quot;: &quot;e=0、de=-8 → 命中 Z×N，修正 -10（误差为零也要抑制负向趋势）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q4&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 98.0,
      &quot;bias&quot;: 50.0,
      &quot;scanSeconds&quot;: 2.0
    },
    &quot;expected&quot;: {
      &quot;correction&quot;: 9.0,
      &quot;power&quot;: 59.0
    },
    &quot;note&quot;: &quot;四条规则同时激活，其中 Z×Z 的单点输出为零：e=2、de=1、dt=2 → x=0.2/y=0.5；隶属度 μZ(x)=0.8、μP(x)=0.2、μZ(y)=0.5、μP(y)=0.5 → Z×Z(0.8×0.5×0=0)、Z×P(0.8×0.5×10=4)、P×Z(0.2×0.5×20=2)、P×P(0.2×0.5×30=3)，权重和 0.4+0.4+0.1+0.1=1 → 修正 (0+4+2+3)/1 = 9.0&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q5&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: false,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 98.0,
      &quot;bias&quot;: 50.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;fault&quot;: true,
      &quot;power&quot;: 0.0,
      &quot;correction&quot;: 0.0
    },
    &quot;note&quot;: &quot;传感器故障：功率与修正都归零，并清除历史误差&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q6&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 100.0,
      &quot;bias&quot;: 50.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;fault&quot;: false,
      &quot;correction&quot;: 0.0,
      &quot;power&quot;: 50.0
    },
    &quot;note&quot;: &quot;故障恢复首拍：历史已清除，按 de=0 处理，只出基础输出&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q7&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 90.0,
      &quot;bias&quot;: 95.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;correction&quot;: 30.0,
      &quot;power&quot;: 100.0
    },
    &quot;note&quot;: &quot;【边界】上界：e=10、de=10 → x=1/y=1 → 只踩 P×P(30)；95+30=125 → power 钳位 100，而 correction 仍如实报 30&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q8&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 110.0,
      &quot;bias&quot;: 5.0,
      &quot;scanSeconds&quot;: 10.0
    },
    &quot;expected&quot;: {
      &quot;correction&quot;: -30.0,
      &quot;power&quot;: 0.0
    },
    &quot;note&quot;: &quot;【边界】下界：e=-10、de=(-10-10)/10=-2 → x=-1/y=-1 → N×N(-30)；5-30=-25 → power 钳位 0；同时 dt=10.0 恰好是合法上界&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q9&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 110.0,
      &quot;bias&quot;: 5.0,
      &quot;scanSeconds&quot;: 11.0
    },
    &quot;expected&quot;: {
      &quot;fault&quot;: true,
      &quot;power&quot;: 0.0,
      &quot;correction&quot;: 0.0
    },
    &quot;note&quot;: &quot;【边界】dt=11 超出上限 → 故障、输出归零、清除历史&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q10&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 110.0,
      &quot;bias&quot;: 50.0,
      &quot;scanSeconds&quot;: 0.0
    },
    &quot;expected&quot;: {
      &quot;fault&quot;: true,
      &quot;power&quot;: 0.0,
      &quot;correction&quot;: 0.0
    },
    &quot;note&quot;: &quot;【边界】dt=0 → 故障（既不能除零，也不允许按 0 周期积分）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q11&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: false,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 90.0,
      &quot;bias&quot;: 50.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;fault&quot;: false,
      &quot;power&quot;: 0.0,
      &quot;correction&quot;: 0.0
    },
    &quot;note&quot;: &quot;未投入自动：输出归零并清除历史&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q12&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 110.0,
      &quot;bias&quot;: 30.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;fault&quot;: false,
      &quot;correction&quot;: -20.0,
      &quot;power&quot;: 10.0
    },
    &quot;note&quot;: &quot;【恢复】禁用后重新投入的首拍：历史已清除 → de=0，x=-1/y=0 → 只踩 N×Z(-20)，30-20=10&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q13&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 110.0,
      &quot;bias&quot;: 5.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;correction&quot;: -20.0,
      &quot;power&quot;: 0.0
    },
    &quot;note&quot;: &quot;下限钳位：e=-10、de=0 → N×Z(-20)，bias=5，5-20=-15&lt;0，因此 power 钳为0，correction 保持-20。&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q14&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: true,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 90.0,
      &quot;bias&quot;: 50.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;fault&quot;: false,
      &quot;power&quot;: 0.0,
      &quot;correction&quot;: 0.0
    },
    &quot;note&quot;: &quot;复位上升沿：输出与修正归零并清除历史&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q15&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: true,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 90.0,
      &quot;bias&quot;: 50.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;correction&quot;: 20.0,
      &quot;power&quot;: 70.0
    },
    &quot;note&quot;: &quot;【持续按住】复位是边沿命令：没有新上升沿 → 不清零，恢复正常计算（历史已清 → de=0，只踩 P×Z=20）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q16&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 90.0,
      &quot;bias&quot;: 50.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;correction&quot;: 20.0,
      &quot;power&quot;: 70.0
    },
    &quot;note&quot;: &quot;【松开】复位键松开 → 继续按正常逻辑计算（e=10、de=0 → +20）&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q17&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: true,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 90.0,
      &quot;bias&quot;: 50.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;power&quot;: 0.0,
      &quot;correction&quot;: 0.0
    },
    &quot;note&quot;: &quot;【重新按下】松开后再按出上升沿 → 再次清零&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  },
  {
    &quot;tc_id&quot;: &quot;q18&quot;,
    &quot;inputs&quot;: {
      &quot;enable&quot;: true,
      &quot;resetBtn&quot;: false,
      &quot;sensorValid&quot;: true,
      &quot;setpoint&quot;: 100.0,
      &quot;temperature&quot;: 100.0,
      &quot;bias&quot;: 50.0,
      &quot;scanSeconds&quot;: 1.0
    },
    &quot;expected&quot;: {
      &quot;fault&quot;: false,
      &quot;correction&quot;: 0.0,
      &quot;power&quot;: 50.0
    },
    &quot;note&quot;: &quot;【复位后恢复】历史确已清除：e=0、de=0（若历史未清则 de=(0-10)/1=-10 → -10） → 只踩 Z×Z=0，功率=基础给定 50&quot;,
    &quot;const_inputs&quot;: {},
    &quot;init&quot;: {},
    &quot;mode&quot;: &quot;sequence&quot;,
    &quot;cycles&quot;: 1,
    &quot;expect_full&quot;: false
  }
]</pre><h3>运行期性质</h3><pre>[
  {
    &quot;sid&quot;: &quot;S1&quot;,
    &quot;text&quot;: &quot;加热功率恒在 0..100 之间。&quot;,
    &quot;ltl&quot;: &quot;G((power &gt;= 0.0) &amp; (power &lt;= 100.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S2&quot;,
    &quot;text&quot;: &quot;模糊修正量恒在 ±30 之间（九个单点输出量的极值）。&quot;,
    &quot;ltl&quot;: &quot;G((correction &gt;= -30.0) &amp; (correction &lt;= 30.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S3&quot;,
    &quot;text&quot;: &quot;未投入、复位上升沿或故障时，输出与修正必须归零。&quot;,
    &quot;ltl&quot;: &quot;G((!enable | rising(resetBtn) | fault) -&gt; (power = 0.0 &amp; correction = 0.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S4&quot;,
    &quot;text&quot;: &quot;故障判据：传感器无效或 scanSeconds 越界。&quot;,
    &quot;ltl&quot;: &quot;G(fault &lt;-&gt; (!sensorValid | scanSeconds &lt;= 0.0 | scanSeconds &gt; 10.0))&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S5&quot;,
    &quot;text&quot;: &quot;传感器无效必然判故障（不允许用坏数据继续闭环）。&quot;,
    &quot;ltl&quot;: &quot;G(!sensorValid -&gt; fault)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S7&quot;,
    &quot;text&quot;: &quot;故障/禁用之后重新计算的首拍，历史必须已清除：误差为正且超过满量程时只踩 P×Z 一条规则，修正恰为 +20（若历史未清，de 会带出别的值）。&quot;,
    &quot;ltl&quot;: &quot;G(((prev(fault) | prev(!enable)) &amp; enable &amp; !fault &amp; !rising(resetBtn) &amp; setpoint - temperature &gt;= 10.0) -&gt; correction = 20.0)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S8&quot;,
    &quot;text&quot;: &quot;故障/禁用之后重新计算的首拍，误差为 0 时修正必须为 0（历史未清则会因 de≠0 给出非零修正）。&quot;,
    &quot;ltl&quot;: &quot;G(((prev(fault) | prev(!enable)) &amp; enable &amp; !fault &amp; !rising(resetBtn) &amp; setpoint = temperature) -&gt; correction = 0.0)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S9&quot;,
    &quot;text&quot;: &quot;复位不是保持命令：按住复位（无新上升沿）时不得继续强制清零，必须按正常模糊逻辑出功率。&quot;,
    &quot;ltl&quot;: &quot;G((resetBtn &amp; prev(resetBtn) &amp; !fault &amp; enable &amp; (bias &gt; 0.0) &amp; setpoint - temperature &gt;= 10.0) -&gt; power &gt; 0.0)&quot;,
    &quot;kind&quot;: &quot;safety&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  },
  {
    &quot;sid&quot;: &quot;S10&quot;,
    &quot;text&quot;: &quot;功率为基础输出与修正合成后的钳位；故障、停用或复位上升沿当拍为零。&quot;,
    &quot;ltl&quot;: &quot;G(((NOT enable OR fault OR (resetBtn AND NOT prev(resetBtn))) -&gt; power = 0.0) AND (NOT (NOT enable OR fault OR (resetBtn AND NOT prev(resetBtn))) -&gt; ABS(power - LIMIT(0.0, bias + correction, 100.0)) &lt;= 0.000001))&quot;,
    &quot;kind&quot;: &quot;data&quot;,
    &quot;verified_by&quot;: &quot;bounded_checker&quot;
  }
]</pre></section></main></html>