# 相对队友复验包的修改与复核记录

[35 题逐题修改说明：七题原件差异与其余 28 题的数量变化和验证内容](35题逐题修改说明.md)

比较起点为队友 11 月 8 日提交的《复验包_20261108.zip》。七份题目、参考 ST 和判分模块可从来件材料独立重放；七份正式参考 ST 与实际来件逐字节一致。

| 检查项 | 队友原包 | 本次交付 |
|---|---|---|
| 七题功能 | 184/184 实测 | 228/228 实测，保留所有原用例 ID，共增加 44 条。部分原用例输入、期望或分组有修订，逐项见差异表。 |
| 七题可执行 LTL | 55 条 | 74 条，净增 19 条；同时修订部分原公式的触发条件和输出约束。 |
| 其余 28 题 | 随包有题目统计和验收表，功能用例合计 375 条 | 交付 28 道可运行题，功能 635/635。具体题面和参考实现无法逐文件与来件比对。 |
| 全库 | 来件报告 559/559，登记 195 条可执行 LTL | 全库实测 863/863，320 条可执行 LTL 在记录的范围内通过。 |

## 七题的主要改动

- **加热与批次。** 加热题保留公开温度输入，补测恢复当拍计数、等温关断与再次触发保护；批次题保留完成态不能自行回到空闲的判据，进一步区分完成态与中止态，增加启动和中止同拍、达温等号、降温保持及跨 255 拍计数回归。
- **多泵与联锁。** 保留原泵题 S3 的严格 50 小时阈值和 S6 的轮换请求条件，补齐备泵保持、平局排序与大工时值。联锁保留未定位掩码 8 和 q48，补齐燃料许可、锁存与复位的边界，以及小数压力输入。
- **串级 PI、蒸汽累计、模糊温控。** 增加合法半秒扫描。PI 核对积分预置、实际步长和内外环输出；蒸汽核对闭区间温压判定、合格蒸汽和燃料累计、复位优先；模糊温控核对误差历史、九条规则的加权输出与功率裁剪。

## 冻结与复验

原包批次和多泵的参考 ST 签名与实际交付内容不一致。本版使用来件中的实际程序评分，并记录实际 SHA-256。搜索记录分别给出完整拍数、迁移数、停止原因与补充证明方式。原始七题实测、逐字段修改与当前证据分别见[基线核对](review/peer_baseline.json)、[七题明细](review/七题逐项修改.md)和[当前覆盖](review/coverage.json)。

其余 28 题的修复和局限按当前题目实测列在[全库逐题审核](全库逐题反例审核.md)。例如，自建灌装计数在 INT 上限保持，复位后恢复计数；这是本包明确采用的满量程约定。公共题原文保留在来源文件中。
