5. 传感器恢复后，highHigh 自动清除，低优先级仍按 1~3 的规则独立判定。</pre><div class="scroll"><table><tr><th>变量</th><th>类型</th><th>方向</th><th>说明</th></tr><tr><td>flowLow</td><td>BOOL</td><td>input</td><td>流量低开关量输入</td></tr><tr><td>ackBtn</td><td>BOOL</td><td>input</td><td>确认按钮（上升沿有效）</td></tr><tr><td>sensorOK</td><td>BOOL</td><td>input</td><td>传感器健康状态（FALSE 表示断线）</td></tr><tr><td>alarmActive</td><td>BOOL</td><td>output</td><td>报警激活（条件仍存在）</td></tr><tr><td>alarmAcked</td><td>BOOL</td><td>output</td><td>报警已确认（条件消失后自动清除）</td></tr><tr><td>highHigh</td><td>BOOL</td><td>output</td><td>高优先级报警（传感器断线导致）</td></tr></table></div><h3>性质</h3><ul><li><b>S1</b> 报警条件持续存在时，确认按钮不得使报警消失（当周期即成立）。<pre>G(flowLow &amp; ackBtn -&gt; alarmActive)</pre></li><li><b>S2</b> 未经确认的报警不会自行消失：条件仍在且未确认时，下一拍必须仍激活。<pre>G(alarmActive &amp; !alarmAcked &amp; X(flowLow) -&gt; X(alarmActive))</pre></li><li><b>S3</b> 传感器断线时高优先级报警必须在当周期置位。<pre>G(!sensorOK -&gt; highHigh)</pre></li><li><b>S4</b> 确认只在上升沿生效：确认沿出现且报警条件仍在时，当拍即置已确认。<pre>G(rising(ackBtn) &amp; flowLow -&gt; alarmAcked)</pre></li><li><b>N10-S5</b> 11.10补充：断线高报警与传感器状态双向一致，恢复同拍须清除。<pre>G(highHigh &lt;-&gt; !sensorOK)</pre></li><li><b>N10-S6</b> 11.10补充：低报警出现即有效；条件消失后仅实际确认或新确认沿允许清除。<pre>G(alarmActive &lt;-&gt; (flowLow OR (prev(alarmActive) AND !rising(ackBtn) AND !prev(flowLow AND alarmAcked))))</pre></li><li><b>N10-S7</b> 11.10补充：区分低报警持续时的真实确认记忆与条件消失后的待清标志。<pre>G(alarmAcked &lt;-&gt; (alarmActive AND (!flowLow OR rising(ackBtn) OR prev(flowLow AND alarmActive AND alarmAcked))))</pre></li></ul><h3>用例</h3><p>同名sequence组连续，各组新实例；single每条新实例。输入为本行常量合并显式输入，初态在本行扫描前设置；cycles为本行扫描次数。</p><div class="scroll"><table><tr><th>编号</th><th>组</th><th>拍数</th><th>有效输入</th><th>初态</th><th>预期</th><th>说明</th></tr><tr><td>a1</td><td>sequence</td><td>1</td><td>{&quot;flowLow&quot;: false, &quot;ackBtn&quot;: false, &quot;sensorOK&quot;: true}</td><td>{}</td><td>{&quot;alarmActive&quot;: false, &quot;alarmAcked&quot;: false, &quot;highHigh&quot;: false}</td><td>初始正常</td></tr><tr><td>a2</td><td>sequence</td><td>1</td><td>{&quot;flowLow&quot;: true, &quot;ackBtn&quot;: false, &quot;sensorOK&quot;: true}</td><td>{}</td><td>{&quot;alarmActive&quot;: true, &quot;alarmAcked&quot;: false}</td><td>流量低 → 激活</td></tr><tr><td>a3</td><td>sequence</td><td>1</td><td>{&quot;flowLow&quot;: true, &quot;ackBtn&quot;: true, &quot;sensorOK&quot;: true}</td><td>{}</td><td>{&quot;alarmActive&quot;: true, &quot;alarmAcked&quot;: true}</td><td>条件仍在时确认 → 已确认但未消失</td></tr><tr><td>a4</td><td>sequence</td><td>1</td><td>{&quot;flowLow&quot;: false, &quot;ackBtn&quot;: false, &quot;sensorOK&quot;: true}</td><td>{}</td><td>{&quot;alarmActive&quot;: false, &quot;alarmAcked&quot;: false}</td><td>条件消失且已确认 → 清除</td></tr><tr><td>a5</td><td>sequence</td><td>1</td><td>{&quot;flowLow&quot;: true, &quot;ackBtn&quot;: false, &quot;sensorOK&quot;: true}</td><td>{}</td><td>{&quot;alarmActive&quot;: true}</td><td>再次激活</td></tr><tr><td>a6</td><td>sequence</td><td>1</td><td>{&quot;flowLow&quot;: true, &quot;ackBtn&quot;: false, &quot;sensorOK&quot;: false}</td><td>{}</td><td>{&quot;highHigh&quot;: true, &quot;alarmActive&quot;: true}</td><td>传感器断线 → 高优先级报警，与低优先级并存</td></tr><tr><td>a7</td><td>sequence</td><td>1</td><td>{&quot;flowLow&quot;: false, &quot;ackBtn&quot;: true, &quot;sensorOK&quot;: false}</td><td>{}</td><td>{&quot;highHigh&quot;: true, &quot;alarmActive&quot;: false}</td><td>传感器未恢复时 highHigh 保持，低优先级先清</td></tr><tr><td>a8</td><td>sequence</td><td>1</td><td>{&quot;flowLow&quot;: false, &quot;ackBtn&quot;: false, &quot;sensorOK&quot;: true}</td><td>{}</td><td>{&quot;highHigh&quot;: false, &quot;alarmActive&quot;: false, &quot;alarmAcked&quot;: false}</td><td>传感器恢复 → 全部清除</td></tr><tr><td>peer-alarm-edge-1</td><td>sequence:peer:pending-return</td><td>1</td><td>{&quot;flowLow&quot;: true, &quot;ackBtn&quot;: false, &quot;sensorOK&quot;: true}</td><td>{}</td><td>{&quot;alarmActive&quot;: true, &quot;alarmAcked&quot;: false, &quot;highHigh&quot;: false}</td><td>低报警未经确认返回正常、再出现、实际确认、恢复；高报警独立。</td></tr><tr><td>peer-alarm-edge-2</td><td>sequence:peer:pending-return</td><td>1</td><td>{&quot;flowLow&quot;: false, &quot;ackBtn&quot;: false, &quot;sensorOK&quot;: false}</td><td>{}</td><td>{&quot;alarmActive&quot;: true, &quot;alarmAcked&quot;: true, &quot;highHigh&quot;: true}</td><td>低报警未经确认返回正常、再出现、实际确认、恢复；高报警独立。</td></tr><tr><td>peer-alarm-edge-3</td><td>sequence:peer:pending-return</td><td>1</td><td>{&quot;flowLow&quot;: false, &quot;ackBtn&quot;: false, &quot;sensorOK&quot;: true}</td><td>{}</td><td>{&quot;alarmActive&quot;: true, &quot;alarmAcked&quot;: true, &quot;highHigh&quot;: false}</td><td>低报警未经确认返回正常、再出现、实际确认、恢复；高报警独立。</td></tr><tr><td>peer-alarm-edge-4</td><td>sequence:peer:pending-return</td><td>1</td><td>{&quot;flowLow&quot;: true, &quot;ackBtn&quot;: false, &quot;sensorOK&quot;: false}</td><td>{}</td><td>{&quot;alarmActive&quot;: true, &quot;alarmAcked&quot;: false, &quot;highHigh&quot;: true}</td><td>低报警未经确认返回正常、再出现、实际确认、恢复；高报警独立。</td></tr><tr><td>peer-alarm-edge-5</td><td>sequence:peer:pending-return</td><td>1</td><td>{&quot;flowLow&quot;: true, &quot;ackBtn&quot;: true, &quot;sensorOK&quot;: false}</td><td>{}</td><td>{&quot;alarmActive&quot;: true, &quot;alarmAcked&quot;: true, &quot;highHigh&quot;: true}</td><td>低报警未经确认返回正常、再出现、实际确认、恢复；高报警独立。</td></tr><tr><td>peer-alarm-edge-6</td><td>sequence:peer:pending-return</td><td>1</td><td>{&quot;flowLow&quot;: true, &quot;ackBtn&quot;: false, &quot;sensorOK&quot;: true}</td><td>{}</td><td>{&quot;alarmActive&quot;: true, &quot;alarmAcked&quot;: true, &quot;highHigh&quot;: false}</td><td>低报警未经确认返回正常、再出现、实际确认、恢复；高报警独立。</td></tr><tr><td>peer-alarm-edge-7</td><td>sequence:peer:pending-return</td><td>1</td><td>{&quot;flowLow&quot;: false, &quot;ackBtn&quot;: false, &quot;sensorOK&quot;: true}</td><td>{}</td><td>{&quot;alarmActive&quot;: false, &quot;alarmAcked&quot;: false, &quot;highHigh&quot;: false}</td><td>低报警未经确认返回正常、再出现、实际确认、恢复；高报警独立。</td></tr></table></div></details><details class="task"><summary>self-hard-02 · 批次工艺阶段与运行时长统计（无外部时钟） · 47条</summary><pre>写一个功能块 FB，管理间歇反应釜批次。初始 (phase, elapsed, timeout)=(0,0,FALSE)。
1. maxDuration 为正整数，单位为扫描拍；所有实数输入为有限值，不使用系统时钟或计时器。
2. 每拍先记录 startBtn 上升沿，包括中止当拍；按 中止 &gt; 新启动沿 &gt; 运行计数 的优先级处理。
3. abortBtn 为 TRUE 时立即进入 phase=9，elapsed 与 timeout 保持；同拍启动沿已消耗，重新启动必须松开再按。
4. 无中止且出现新启动沿时进入 phase=1，elapsed=0、timeout=FALSE；启动拍不计数。
5. 上一拍 phase 为1或2时先将 elapsed 加1。达到本拍 maxDuration 则 timeout=TRUE、phase=3，优先于升温达标；否则 phase=1 且 pv&gt;=setpoint 时进入 phase=2。
6. phase=3 为完成态、phase=9 为中止态，两态冻结计数及超时标志，直到新的有效启动或中止。不设无接口支持的操作员确认。</pre><div class="scroll"><table><tr><th>变量</th><th>类型</th><th>方向</th><th>说明</th></tr><tr><td>startBtn</td><td>BOOL</td><td>input</td><td>批次开始（上升沿有效）</td></tr><tr><td>abortBtn</td><td>BOOL</td><td>input</td><td>中止按钮（直接中止批次）</td></tr><tr><td>setpoint</td><td>REAL</td><td>input</td><td>工艺设定值</td></tr><tr><td>pv</td><td>REAL</td><td>input</td><td>过程测量值</td></tr><tr><td>maxDuration</td><td>INT</td><td>input</td><td>本拍超时门槛，正整数扫描拍数</td></tr><tr><td>elapsed</td><td>INT</td><td>output</td><td>本批次已计入的扫描拍数，启动拍为0</td></tr><tr><td>phase</td><td>INT</td><td>output</td><td>阶段号：0=空闲 1=升温 2=保温 3=完成 9=已中止</td></tr><tr><td>timeout</td><td>BOOL</td><td>output</td><td>超时标志</td></tr></table></div><h3>性质</h3><ul><li><b>S1</b> 无中止、无新启动沿且上一拍处于运行态时，恰好计数一拍（含完成拍）。<pre>G((prev(TRUE) AND prev(phase=1 OR phase=2) AND NOT abortBtn AND NOT (startBtn AND NOT prev(startBtn))) -&gt; elapsed=prev(elapsed)+1)</pre></li><li><b>S2</b> 运行计数达到本拍正时限时进入超时完成态3。<pre>G((prev(TRUE) AND prev(phase=1 OR phase=2) AND NOT abortBtn AND NOT (startBtn AND NOT prev(startBtn)) AND maxDuration&lt;=prev(elapsed)+1) -&gt; (timeout AND phase=3))</pre></li><li><b>S3</b> 中止优先于同拍启动，并冻结计数与超时标志。<pre>G(abortBtn -&gt; (phase=9 AND elapsed=prev(elapsed) AND timeout=prev(timeout)))</pre></li><li><b>S4</b> 完成和中止态在无新启动且无中止时保持。<pre>G((prev(TRUE) AND prev(phase=3 OR phase=9) AND NOT abortBtn AND NOT (startBtn AND NOT prev(startBtn))) -&gt; (phase=prev(phase) AND elapsed=prev(elapsed) AND timeout=prev(timeout)))</pre></li><li><b>S5</b> 仅未中止的新启动沿开始批次并清零，启动拍不计数。<pre>G(((startBtn AND NOT prev(startBtn)) AND NOT abortBtn) -&gt; (elapsed=0 AND NOT timeout AND phase=1))</pre></li><li><b>N10-S1</b> 11.10补充：本拍未中止且无启动沿时，若上一拍为运行态则累计拍数恰增 1，否则拍数保持；启动和中止分别按 S5、S3 处理。<pre>G((!abortBtn AND !rising(startBtn)) -&gt; ((prev((phase = 1) OR (phase = 2)) -&gt; elapsed = prev(elapsed) + 1) AND (!prev((phase = 1) OR (phase = 2)) -&gt; elapsed = prev(elapsed))))</pre></li><li><b>N10-S2</b> 11.10补充：本拍未中止且无新启动沿：上一拍为运行态时，以本拍累计拍数和门槛判超时，达到或超过即置位并进入完成态；上一拍不在运行态时保持超时标志。<pre>G((!abortBtn AND !rising(startBtn)) -&gt; ((prev((phase = 1) OR (phase = 2)) -&gt; ((timeout &lt;-&gt; (elapsed &gt;= maxDuration)) AND (timeout -&gt; phase = 3))) AND (!prev((phase = 1) OR (phase = 2)) -&gt; (timeout &lt;-&gt; prev(timeout)))))</pre></li><li><b>N10-S3</b> 11.10补充：中止命令有效即进入中止态，并保持上一拍的累计拍数及超时标志；与启动上升沿同拍仍以中止优先。<pre>G(abortBtn -&gt; (phase = 9 AND elapsed = prev(elapsed) AND (timeout &lt;-&gt; prev(timeout))))</pre></li><li><b>N10-S4</b> 11.10补充：无中止、无新启动沿时，上一拍非运行态保持原阶段。空闲保持 0，完成保持 3，中止保持 9；完成后若收到中止命令按 S3 转到 9，重新启动按 S5 处理。<pre>G((!abortBtn AND !rising(startBtn) AND !prev((phase = 1) OR (phase = 2))) -&gt; phase = prev(phase))</pre></li><li><b>N10-S5</b> 11.10补充：没有中止命令时，启动上升沿开始新批次并清零计数及超时标志；中止优先。<pre>G((rising(startBtn) AND NOT abortBtn) -&gt; (elapsed = 0 AND NOT timeout AND phase = 1))</pre></li><li><b>N10-S6</b> 11.10补充：运行计数拍若尚未超时，升温阶段在 pv 达到或超过设定值时进入保温，否则继续升温；保温阶段始终维持到超时、中止或新启动。<pre>G((!abortBtn AND !rising(startBtn) AND prev((phase = 1) OR (phase = 2)) AND elapsed &lt; maxDuration) -&gt; (((prev(phase = 2) OR pv &gt;= setpoint) -&gt; phase = 2) AND ((prev(phase = 1) AND pv &lt; setpoint) -&gt; phase = 1)))</pre></li></ul><h3>用例</h3><p>同名sequence组连续，各组新实例；single每条新实例。输入为本行常量合并显式输入，初态在本行扫描前设置；cycles为本行扫描次数。</p><div class="scroll"><table><tr><th>编号</th><th>组</th><th>拍数</th><th>有效输入</th><th>初态</th><th>预期</th><th>说明</th></tr><tr><td>b1</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 5, &quot;startBtn&quot;: true, &quot;abortBtn&quot;: false, &quot;pv&quot;: 20.0}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 0, &quot;timeout&quot;: false}</td><td>启动拍不计数</td></tr><tr><td>b2</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 5, &quot;startBtn&quot;: true, &quot;abortBtn&quot;: false, &quot;pv&quot;: 60.0}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 1, &quot;timeout&quot;: false}</td><td>按住启动不重启</td></tr><tr><td>b3</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 5, &quot;startBtn&quot;: false, &quot;abortBtn&quot;: false, &quot;pv&quot;: 100.0}</td><td>{}</td><td>{&quot;phase&quot;: 2, &quot;elapsed&quot;: 2, &quot;timeout&quot;: false}</td><td>达到设定值进入保温</td></tr><tr><td>b4</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 5, &quot;startBtn&quot;: false, &quot;abortBtn&quot;: false, &quot;pv&quot;: 101.0}</td><td>{}</td><td>{&quot;phase&quot;: 2, &quot;elapsed&quot;: 3, &quot;timeout&quot;: false}</td><td>保温计数</td></tr><tr><td>b5</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 5, &quot;startBtn&quot;: false, &quot;abortBtn&quot;: true, &quot;pv&quot;: 101.0}</td><td>{}</td><td>{&quot;phase&quot;: 9, &quot;elapsed&quot;: 3, &quot;timeout&quot;: false}</td><td>中止冻结计数</td></tr><tr><td>b6</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 3, &quot;startBtn&quot;: true, &quot;abortBtn&quot;: false, &quot;pv&quot;: 30.0}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 0, &quot;timeout&quot;: false}</td><td>新的启动沿清零</td></tr><tr><td>b7</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 3, &quot;startBtn&quot;: false, &quot;abortBtn&quot;: false, &quot;pv&quot;: 40.0}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 1, &quot;timeout&quot;: false}</td><td>升温第1拍</td></tr><tr><td>b8</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 3, &quot;startBtn&quot;: false, &quot;abortBtn&quot;: false, &quot;pv&quot;: 40.0}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 2, &quot;timeout&quot;: false}</td><td>升温第2拍</td></tr><tr><td>b9</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 3, &quot;startBtn&quot;: false, &quot;abortBtn&quot;: false, &quot;pv&quot;: 100.0}</td><td>{}</td><td>{&quot;phase&quot;: 3, &quot;elapsed&quot;: 3, &quot;timeout&quot;: true}</td><td>超时和升温达标同拍，超时优先进完成态3</td></tr><tr><td>b10</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 10, &quot;startBtn&quot;: false, &quot;abortBtn&quot;: false, &quot;pv&quot;: 20.0}</td><td>{}</td><td>{&quot;phase&quot;: 3, &quot;elapsed&quot;: 3, &quot;timeout&quot;: true}</td><td>完成态即使时限增大仍冻结</td></tr><tr><td>b11</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 3, &quot;startBtn&quot;: true, &quot;abortBtn&quot;: true, &quot;pv&quot;: 20.0}</td><td>{}</td><td>{&quot;phase&quot;: 9, &quot;elapsed&quot;: 3, &quot;timeout&quot;: true}</td><td>超时后同时中止和启动，中止优先且消耗启动沿</td></tr><tr><td>b12</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 3, &quot;startBtn&quot;: true, &quot;abortBtn&quot;: false, &quot;pv&quot;: 20.0}</td><td>{}</td><td>{&quot;phase&quot;: 9, &quot;elapsed&quot;: 3, &quot;timeout&quot;: true}</td><td>按住启动不产生新沿，不离开中止态</td></tr><tr><td>b13</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 3, &quot;startBtn&quot;: false, &quot;abortBtn&quot;: false, &quot;pv&quot;: 20.0}</td><td>{}</td><td>{&quot;phase&quot;: 9, &quot;elapsed&quot;: 3, &quot;timeout&quot;: true}</td><td>松开后仍保持中止</td></tr><tr><td>b14</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 1, &quot;startBtn&quot;: true, &quot;abortBtn&quot;: false, &quot;pv&quot;: 20.0}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 0, &quot;timeout&quot;: false}</td><td>重新按下进入新批次，不在启动拍超时</td></tr><tr><td>b15</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 1, &quot;startBtn&quot;: false, &quot;abortBtn&quot;: false, &quot;pv&quot;: 100.0}</td><td>{}</td><td>{&quot;phase&quot;: 3, &quot;elapsed&quot;: 1, &quot;timeout&quot;: true}</td><td>时限1拍，超时优先于达标</td></tr><tr><td>b16</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 1, &quot;startBtn&quot;: false, &quot;abortBtn&quot;: true, &quot;pv&quot;: 20.0}</td><td>{}</td><td>{&quot;phase&quot;: 9, &quot;elapsed&quot;: 1, &quot;timeout&quot;: true}</td><td>超时后中止保留超时标志及计数</td></tr><tr><td>b17</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 5, &quot;startBtn&quot;: true, &quot;abortBtn&quot;: false, &quot;pv&quot;: 20.0}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 0, &quot;timeout&quot;: false}</td><td>中止后新沿可重新启动</td></tr><tr><td>b18</td><td>sequence</td><td>1</td><td>{&quot;setpoint&quot;: 100.0, &quot;maxDuration&quot;: 5, &quot;startBtn&quot;: false, &quot;abortBtn&quot;: true, &quot;pv&quot;: 20.0}</td><td>{}</td><td>{&quot;phase&quot;: 9, &quot;elapsed&quot;: 0, &quot;timeout&quot;: false}</td><td>运行中中止当拍不增加计数</td></tr><tr><td>peer-b1</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;pv&quot;: 20, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 5}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 0, &quot;timeout&quot;: false}</td><td>启动 → 升温，计时从 0 开始（启动这一拍不计数）</td></tr><tr><td>peer-b2</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;pv&quot;: 60, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 5}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 1}</td><td>按住不放没有新上升沿：按运行计数处理，升温中累加计时</td></tr><tr><td>peer-b3</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;pv&quot;: 100, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 5}</td><td>{}</td><td>{&quot;phase&quot;: 2, &quot;elapsed&quot;: 2, &quot;timeout&quot;: false}</td><td>【边界】pv 恰好等于 setpoint → 进入保温</td></tr><tr><td>peer-b4</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;pv&quot;: 101, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 5}</td><td>{}</td><td>{&quot;phase&quot;: 2, &quot;elapsed&quot;: 3}</td><td>保温继续计时</td></tr><tr><td>peer-b5</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;pv&quot;: 101, &quot;abortBtn&quot;: true, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 5}</td><td>{}</td><td>{&quot;phase&quot;: 9, &quot;elapsed&quot;: 3, &quot;timeout&quot;: false}</td><td>【安全】中止优先：立刻进 9，elapsed 与 timeout 都保留原值</td></tr><tr><td>peer-b6</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;pv&quot;: 30, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 3}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 0, &quot;timeout&quot;: false}</td><td>重新启动：计时与超时标志复位</td></tr><tr><td>peer-b7</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;pv&quot;: 40, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 3}</td><td>{}</td><td>{&quot;elapsed&quot;: 1, &quot;phase&quot;: 1}</td><td>计时 1</td></tr><tr><td>peer-b8</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;pv&quot;: 40, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 3}</td><td>{}</td><td>{&quot;elapsed&quot;: 2, &quot;phase&quot;: 1}</td><td>计时 2</td></tr><tr><td>peer-b9</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;pv&quot;: 40, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 3}</td><td>{}</td><td>{&quot;timeout&quot;: true, &quot;phase&quot;: 3, &quot;elapsed&quot;: 3}</td><td>计时到 3 = maxDuration → timeout 当拍置位并进 phase = 3（完成）</td></tr><tr><td>peer-b10</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;pv&quot;: 40, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 3}</td><td>{}</td><td>{&quot;phase&quot;: 3, &quot;elapsed&quot;: 3, &quot;timeout&quot;: true}</td><td>【终止态】完成态冻结：没有新启动沿就不动，计时不再累加</td></tr><tr><td>peer-b11</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;pv&quot;: 40, &quot;abortBtn&quot;: true, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 3}</td><td>{}</td><td>{&quot;phase&quot;: 9, &quot;elapsed&quot;: 3, &quot;timeout&quot;: true}</td><td>【验收】超时后再中止：进 9，保留超时标志与已运行拍数</td></tr><tr><td>peer-b12</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;pv&quot;: 100, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 3}</td><td>{}</td><td>{&quot;phase&quot;: 9, &quot;elapsed&quot;: 3, &quot;timeout&quot;: true}</td><td>中止后即使升温条件满足也不得自动继续</td></tr><tr><td>peer-b13</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;pv&quot;: 20, &quot;abortBtn&quot;: true, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 3}</td><td>{}</td><td>{&quot;phase&quot;: 9, &quot;elapsed&quot;: 3, &quot;timeout&quot;: true}</td><td>【验收】同一拍既有启动沿又有中止 → 中止优先，且该启动沿当拍被消耗</td></tr><tr><td>peer-b14</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;pv&quot;: 20, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 3}</td><td>{}</td><td>{&quot;phase&quot;: 9, &quot;elapsed&quot;: 3, &quot;timeout&quot;: true}</td><td>【验收】上拍被消耗的启动沿不会在下一拍复活：仍停在 9</td></tr><tr><td>peer-b15</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;pv&quot;: 20, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 3}</td><td>{}</td><td>{&quot;phase&quot;: 9, &quot;elapsed&quot;: 3, &quot;timeout&quot;: true}</td><td>松开按钮：仍然停在 9（重新启动必须松开再按）</td></tr><tr><td>peer-b16</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;pv&quot;: 100, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 1}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 0, &quot;timeout&quot;: false}</td><td>【验收】松开后重新按 → 新批次：阶段回 1、计数与超时清零</td></tr><tr><td>peer-b17</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;pv&quot;: 100, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;maxDuration&quot;: 1}</td><td>{}</td><td>{&quot;phase&quot;: 3, &quot;timeout&quot;: true, &quot;elapsed&quot;: 1}</td><td>【验收】同一拍既升温达标又到时限 → 超时优先，进 phase = 3</td></tr><tr><td>peer-b18</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;pv&quot;: 20, &quot;maxDuration&quot;: 3}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 0, &quot;timeout&quot;: false}</td><td>重启一批，准备运行一拍后中止。</td></tr><tr><td>peer-b19</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;pv&quot;: 20, &quot;maxDuration&quot;: 3}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 1, &quot;timeout&quot;: false}</td><td>运行一拍，尚未达到三拍门槛。</td></tr><tr><td>peer-b20</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;abortBtn&quot;: true, &quot;setpoint&quot;: 100, &quot;pv&quot;: 20, &quot;maxDuration&quot;: 3}</td><td>{}</td><td>{&quot;phase&quot;: 9, &quot;elapsed&quot;: 1, &quot;timeout&quot;: false}</td><td>中止保留 1 拍和未超时状态。</td></tr><tr><td>peer-b21</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;pv&quot;: 20, &quot;maxDuration&quot;: 1}</td><td>{}</td><td>{&quot;phase&quot;: 9, &quot;elapsed&quot;: 1, &quot;timeout&quot;: false}</td><td>中止后把本拍门槛降为 1；终止态冻结，不能因此超时。</td></tr><tr><td>peer-b22</td><td>sequence:peer:default</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;pv&quot;: 20, &quot;maxDuration&quot;: 3}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 0, &quot;timeout&quot;: false}</td><td>新启动沿后重新开始，启动拍不计数。</td></tr><tr><td>peer-b23</td><td>sequence:peer:phase-boundaries</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;pv&quot;: 20, &quot;maxDuration&quot;: 5}</td><td>{}</td><td>{&quot;phase&quot;: 0, &quot;elapsed&quot;: 0, &quot;timeout&quot;: false}</td><td>独立新实例上电后无命令，保持空闲 0。</td></tr><tr><td>peer-b24</td><td>sequence:peer:phase-boundaries</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;pv&quot;: 100, &quot;maxDuration&quot;: 5}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 0, &quot;timeout&quot;: false}</td><td>即使温度已到门槛，启动当拍只进升温阶段且不计数。</td></tr><tr><td>peer-b25</td><td>sequence:peer:phase-boundaries</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;pv&quot;: 100, &quot;maxDuration&quot;: 5}</td><td>{}</td><td>{&quot;phase&quot;: 2, &quot;elapsed&quot;: 1, &quot;timeout&quot;: false}</td><td>按钮保持不产生新沿；等于设定值且未超时，当拍进入保温。</td></tr><tr><td>peer-b26</td><td>sequence:peer:phase-boundaries</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;pv&quot;: 20, &quot;maxDuration&quot;: 5}</td><td>{}</td><td>{&quot;phase&quot;: 2, &quot;elapsed&quot;: 2, &quot;timeout&quot;: false}</td><td>保温后温度回落到设定值以下，应继续保温。</td></tr><tr><td>peer-b27</td><td>sequence:peer:counter-width</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;pv&quot;: 20, &quot;maxDuration&quot;: 256}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 0, &quot;timeout&quot;: false}</td><td>从公开启动沿开始，启动当拍不累计。</td></tr><tr><td>peer-b28</td><td>sequence:peer:counter-width</td><td>255</td><td>{&quot;startBtn&quot;: false, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;pv&quot;: 20, &quot;maxDuration&quot;: 256}</td><td>{}</td><td>{&quot;phase&quot;: 1, &quot;elapsed&quot;: 255, &quot;timeout&quot;: false}</td><td>连续255个运行拍，仍未达到256拍的门槛。</td></tr><tr><td>peer-b29</td><td>sequence:peer:counter-width</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;abortBtn&quot;: false, &quot;setpoint&quot;: 100, &quot;pv&quot;: 20, &quot;maxDuration&quot;: 256}</td><td>{}</td><td>{&quot;phase&quot;: 3, &quot;elapsed&quot;: 256, &quot;timeout&quot;: true}</td><td>第256个运行拍应完成，8位中间计数器会在此回绕。</td></tr></table></div></details><details class="task"><summary>self-hard-03 · 分批物料队列（环形缓冲 FIFO 与满空边界） · 54条</summary><pre>写一个功能块 FB，实现一个容量为 8 的先入先出物料队列。
控制要求：
1. pushEn 的**上升沿**把 pushItem 压入队尾；popEn 的上升沿从队首弹出；
2. 每次只处理一条指令；若同一周期 pushEn 与 popEn 同时为上升沿，**先出队再入队**；
3. count 输出当前队列元素个数（0..8），full 在 count = 8 时为 TRUE，empty 在 count = 0 时为 TRUE；
4. **队列满时入队必须被丢弃**，不得覆盖已有元素，count 保持不变；
5. **队列空时出队必须被忽略**，count 不得变成负数；
6. head 输出队首元素的物料号，队列为空时保持 0；
7. fifo 数组本身对外可见，下标 1 始终是最老元素（每周期需要整理成紧凑数组）。</pre><div class="scroll"><table><tr><th>变量</th><th>类型</th><th>方向</th><th>说明</th></tr><tr><td>pushEn</td><td>BOOL</td><td>input</td><td>入队指令（上升沿有效）</td></tr><tr><td>pushItem</td><td>INT</td><td>input</td><td>入队物料号</td></tr><tr><td>popEn</td><td>BOOL</td><td>input</td><td>出队指令（上升沿有效）</td></tr><tr><td>fifo</td><td>ARRAY[1..8] OF INT</td><td>inout</td><td>队列缓冲区，下标 1 为最老元素</td></tr><tr><td>count</td><td>INT</td><td>output</td><td>当前队列元素个数 0..8</td></tr><tr><td>full</td><td>BOOL</td><td>output</td><td>队列满</td></tr><tr><td>empty</td><td>BOOL</td><td>output</td><td>队列空</td></tr><tr><td>head</td><td>INT</td><td>output</td><td>队首元素（空时保持 0）</td></tr></table></div><h3>性质</h3><ul><li><b>S1</b> count 恒介于 0 与 8 之间。<pre>G(count &gt;= 0 &amp; count &lt;= 8)</pre></li><li><b>S2</b> 队列满时入队不得改变 count（本拍即不改变）。<pre>G(prev(full) &amp; pushEn &amp; !popEn -&gt; count = prev(count))</pre></li><li><b>S3</b> 队列空时出队不得改变 count，也不得产生负值（本拍即不改变）。<pre>G(prev(empty) &amp; popEn &amp; !pushEn -&gt; count = prev(count))</pre></li><li><b>S4</b> 入队与出队严格保持先进先出顺序：先入的元素先出（需要跟踪元素身份，只在用例中校验）。<pre>仿真性质</pre></li><li><b>S5</b> 头指针只在出队时前进：没有出队动作的周期 head 必须保持不变。<pre>G(empty -&gt; head = 0)</pre></li><li><b>N10-S1</b> 11.10补充：长度属于 0..8，空、满标志与长度双向一致。<pre>G((count &gt;= 0 AND count &lt;= 8) AND (full &lt;-&gt; count = 8) AND (empty &lt;-&gt; count = 0))</pre></li><li><b>N10-S2</b> 11.10补充：上一拍已满，本拍只有入队上升沿时保持长度。<pre>G(prev(full) AND rising(pushEn) AND !rising(popEn) -&gt; count = 8)</pre></li><li><b>N10-S3</b> 11.10补充：上一拍为空，本拍只有出队上升沿时保持长度为零。<pre>G(prev(empty) AND rising(popEn) AND !rising(pushEn) -&gt; count = 0)</pre></li><li><b>N10-S5</b> 11.10补充：空队列的 head 为零；非空时 head 就是可见有效前缀的第一项。<pre>G((empty -&gt; head = 0) AND (NOT empty -&gt; head = fifo[1]))</pre></li><li><b>N10-S6</b> 11.10补充：按先出后入计算本拍长度；仅成功的单边动作改变计数。<pre>G((((rising(pushEn) AND !rising(popEn) AND !prev(count &gt;= 8)) OR (rising(pushEn) AND rising(popEn) AND !prev(count &lt;&gt; 0))) -&gt; count = prev(count) + 1) AND ((!rising(pushEn) AND rising(popEn) AND prev(count &gt; 0)) -&gt; count = prev(count) - 1) AND ((!((rising(pushEn) AND !rising(popEn) AND !prev(count &gt;= 8)) OR (rising(pushEn) AND rising(popEn) AND !prev(count &lt;&gt; 0)) OR (!rising(pushEn) AND rising(popEn) AND prev(count &gt; 0)))) -&gt; count = prev(count)))</pre></li><li><b>N10-S7</b> 11.10补充：接受入队时，新增逻辑队尾等于本拍物料号。<pre>G((rising(pushEn) AND (rising(popEn) OR !prev(count &gt;= 8)) AND count &gt;= 1 AND count &lt;= 8) -&gt; fifo[count] = pushItem)</pre></li><li><b>N10-S8</b> 11.10补充：逐槽校验有效前缀；成功出队才左移一位，其余原有有效元素保持。<pre>G(((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 1)) -&gt; fifo[1] = prev(fifo[1])) AND (((rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt; 1)) -&gt; fifo[1] = prev(fifo[2])) AND ((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 2)) -&gt; fifo[2] = prev(fifo[2])) AND (((rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt; 2)) -&gt; fifo[2] = prev(fifo[3])) AND ((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 3)) -&gt; fifo[3] = prev(fifo[3])) AND (((rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt; 3)) -&gt; fifo[3] = prev(fifo[4])) AND ((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 4)) -&gt; fifo[4] = prev(fifo[4])) AND (((rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt; 4)) -&gt; fifo[4] = prev(fifo[5])) AND ((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 5)) -&gt; fifo[5] = prev(fifo[5])) AND (((rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt; 5)) -&gt; fifo[5] = prev(fifo[6])) AND ((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 6)) -&gt; fifo[6] = prev(fifo[6])) AND (((rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt; 6)) -&gt; fifo[6] = prev(fifo[7])) AND ((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 7)) -&gt; fifo[7] = prev(fifo[7])) AND (((rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt; 7)) -&gt; fifo[7] = prev(fifo[8])) AND ((!(rising(popEn) AND prev(count &gt; 0)) AND prev(count &gt;= 8)) -&gt; fifo[8] = prev(fifo[8])))</pre></li></ul><h3>用例</h3><p>同名sequence组连续，各组新实例；single每条新实例。输入为本行常量合并显式输入，初态在本行扫描前设置；cycles为本行扫描次数。</p><div class="scroll"><table><tr><th>编号</th><th>组</th><th>拍数</th><th>有效输入</th><th>初态</th><th>预期</th><th>说明</th></tr><tr><td>q1</td><td>sequence</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 0, &quot;empty&quot;: true, &quot;full&quot;: false, &quot;head&quot;: 0, &quot;fifo&quot;: [0, 0, 0, 0, 0, 0, 0, 0]}</td><td>空队列初始状态</td></tr><tr><td>q2</td><td>sequence</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;popEn&quot;: false, &quot;pushItem&quot;: 11}</td><td>{}</td><td>{&quot;count&quot;: 1, &quot;empty&quot;: false, &quot;head&quot;: 11, &quot;fifo&quot;: [11, 0, 0, 0, 0, 0, 0, 0]}</td><td>入队 11</td></tr><tr><td>q3</td><td>sequence</td><td>1</td><td>{&quot;pushEn&quot;: false}</td><td>{}</td><td>{&quot;count&quot;: 1, &quot;head&quot;: 11, &quot;fifo&quot;: [11, 0, 0, 0, 0, 0, 0, 0]}</td><td>松开：不得重复入队（边沿触发）</td></tr><tr><td>q4</td><td>sequence</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;pushItem&quot;: 22}</td><td>{}</td><td>{&quot;count&quot;: 2, &quot;head&quot;: 11, &quot;fifo&quot;: [11, 22, 0, 0, 0, 0, 0, 0]}</td><td>入队 22，队头仍是 11</td></tr><tr><td>q5</td><td>sequence</td><td>1</td><td>{&quot;pushEn&quot;: false}</td><td>{}</td><td>{&quot;count&quot;: 2, &quot;fifo&quot;: [11, 22, 0, 0, 0, 0, 0, 0]}</td><td>松开</td></tr><tr><td>q6</td><td>sequence</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;pushItem&quot;: 33}</td><td>{}</td><td>{&quot;count&quot;: 3, &quot;head&quot;: 11, &quot;fifo&quot;: [11, 22, 33, 0, 0, 0, 0, 0]}</td><td>入队 33</td></tr><tr><td>q7</td><td>sequence</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false}</td><td>{}</td><td>{&quot;count&quot;: 3, &quot;head&quot;: 11, &quot;fifo&quot;: [11, 22, 33, 0, 0, 0, 0, 0]}</td><td>松开：为下一拍的上升沿做准备</td></tr><tr><td>q8</td><td>sequence</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;popEn&quot;: true, &quot;pushItem&quot;: 44}</td><td>{}</td><td>{&quot;count&quot;: 3, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 0, 0, 0, 0, 0]}</td><td>同周期同时按：先出队（11 走）再入队（44 进）</td></tr><tr><td>q9</td><td>sequence</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false}</td><td>{}</td><td>{&quot;count&quot;: 3, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 0, 0, 0, 0, 0]}</td><td>松开：状态保持</td></tr><tr><td>peer-q1</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 0, &quot;empty&quot;: true, &quot;full&quot;: false, &quot;head&quot;: 0}</td><td>空队列初始状态</td></tr><tr><td>peer-q2</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;popEn&quot;: false, &quot;pushItem&quot;: 11}</td><td>{}</td><td>{&quot;count&quot;: 1, &quot;empty&quot;: false, &quot;head&quot;: 11, &quot;fifo&quot;: [11, 0, 0, 0, 0, 0, 0, 0]}</td><td>入队 11；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q3</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false}</td><td>{}</td><td>{&quot;count&quot;: 1, &quot;head&quot;: 11, &quot;fifo&quot;: [11, 0, 0, 0, 0, 0, 0, 0]}</td><td>松开：不得重复入队（边沿触发）；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q4</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;pushItem&quot;: 22}</td><td>{}</td><td>{&quot;count&quot;: 2, &quot;head&quot;: 11, &quot;fifo&quot;: [11, 22, 0, 0, 0, 0, 0, 0]}</td><td>入队 22，队头仍是 11；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q5</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false}</td><td>{}</td><td>{&quot;count&quot;: 2, &quot;fifo&quot;: [11, 22, 0, 0, 0, 0, 0, 0]}</td><td>松开；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q6</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;pushItem&quot;: 33}</td><td>{}</td><td>{&quot;count&quot;: 3, &quot;head&quot;: 11, &quot;fifo&quot;: [11, 22, 33, 0, 0, 0, 0, 0]}</td><td>入队 33；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q7</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false}</td><td>{}</td><td>{&quot;count&quot;: 3, &quot;head&quot;: 11, &quot;fifo&quot;: [11, 22, 33, 0, 0, 0, 0, 0]}</td><td>松开：为下一拍的上升沿做准备；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q8</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;popEn&quot;: true, &quot;pushItem&quot;: 44}</td><td>{}</td><td>{&quot;count&quot;: 3, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 0, 0, 0, 0, 0]}</td><td>同周期同时按：先出队（11 走）再入队（44 进）；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q9</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false}</td><td>{}</td><td>{&quot;count&quot;: 3, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 0, 0, 0, 0, 0]}</td><td>松开：状态保持；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-fill-55</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;popEn&quot;: false, &quot;pushItem&quot;: 55}</td><td>{}</td><td>{&quot;count&quot;: 4, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 55, 0, 0, 0, 0]}</td><td>追加新物料；满队时核对全部 8 个可见槽。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-release-55</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 55}</td><td>{}</td><td>{&quot;count&quot;: 4, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 55, 0, 0, 0, 0]}</td><td>松开入队按钮，保持所有有效元素。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-fill-66</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;popEn&quot;: false, &quot;pushItem&quot;: 66}</td><td>{}</td><td>{&quot;count&quot;: 5, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 55, 66, 0, 0, 0]}</td><td>追加新物料；满队时核对全部 8 个可见槽。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-release-66</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 66}</td><td>{}</td><td>{&quot;count&quot;: 5, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 55, 66, 0, 0, 0]}</td><td>松开入队按钮，保持所有有效元素。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-fill-77</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;popEn&quot;: false, &quot;pushItem&quot;: 77}</td><td>{}</td><td>{&quot;count&quot;: 6, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 55, 66, 77, 0, 0]}</td><td>追加新物料；满队时核对全部 8 个可见槽。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-release-77</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 77}</td><td>{}</td><td>{&quot;count&quot;: 6, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 55, 66, 77, 0, 0]}</td><td>松开入队按钮，保持所有有效元素。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-fill-88</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;popEn&quot;: false, &quot;pushItem&quot;: 88}</td><td>{}</td><td>{&quot;count&quot;: 7, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 55, 66, 77, 88, 0]}</td><td>追加新物料；满队时核对全部 8 个可见槽。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-release-88</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 88}</td><td>{}</td><td>{&quot;count&quot;: 7, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 55, 66, 77, 88, 0]}</td><td>松开入队按钮，保持所有有效元素。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-fill-99</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;popEn&quot;: false, &quot;pushItem&quot;: 99}</td><td>{}</td><td>{&quot;count&quot;: 8, &quot;empty&quot;: false, &quot;full&quot;: true, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 55, 66, 77, 88, 99]}</td><td>追加新物料；满队时核对全部 8 个可见槽。</td></tr><tr><td>peer-q-release-99</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 99}</td><td>{}</td><td>{&quot;count&quot;: 8, &quot;empty&quot;: false, &quot;full&quot;: true, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 55, 66, 77, 88, 99]}</td><td>松开入队按钮，保持所有有效元素。</td></tr><tr><td>peer-q-full-reject</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;popEn&quot;: false, &quot;pushItem&quot;: 123}</td><td>{}</td><td>{&quot;count&quot;: 8, &quot;empty&quot;: false, &quot;full&quot;: true, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 55, 66, 77, 88, 99]}</td><td>满队拒绝单独入队，不覆盖原队列。</td></tr><tr><td>peer-q-full-release</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 123}</td><td>{}</td><td>{&quot;count&quot;: 8, &quot;empty&quot;: false, &quot;full&quot;: true, &quot;head&quot;: 22, &quot;fifo&quot;: [22, 33, 44, 55, 66, 77, 88, 99]}</td><td>松开按钮，准备满队双上升沿。</td></tr><tr><td>peer-q-full-both</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;popEn&quot;: true, &quot;pushItem&quot;: 456}</td><td>{}</td><td>{&quot;count&quot;: 8, &quot;empty&quot;: false, &quot;full&quot;: true, &quot;head&quot;: 33, &quot;fifo&quot;: [33, 44, 55, 66, 77, 88, 99, 456]}</td><td>满时两个上升沿：先移除 22，再在队尾追加 456。</td></tr><tr><td>peer-q-both-held</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;popEn&quot;: true, &quot;pushItem&quot;: 777}</td><td>{}</td><td>{&quot;count&quot;: 8, &quot;empty&quot;: false, &quot;full&quot;: true, &quot;head&quot;: 33, &quot;fifo&quot;: [33, 44, 55, 66, 77, 88, 99, 456]}</td><td>两个按钮保持高电平，不能再次操作。</td></tr><tr><td>peer-q-both-release</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 8, &quot;empty&quot;: false, &quot;full&quot;: true, &quot;head&quot;: 33, &quot;fifo&quot;: [33, 44, 55, 66, 77, 88, 99, 456]}</td><td>松开两按钮。</td></tr><tr><td>peer-q-drain-1</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: true, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 7, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 44, &quot;fifo&quot;: [44, 55, 66, 77, 88, 99, 456, 0]}</td><td>出队后核对下一个队首及剩余长度。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-pop-held</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: true, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 7, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 44, &quot;fifo&quot;: [44, 55, 66, 77, 88, 99, 456, 0]}</td><td>出队按钮保持高电平不能多出一件。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-pop-release-1</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 7, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 44, &quot;fifo&quot;: [44, 55, 66, 77, 88, 99, 456, 0]}</td><td>松开出队按钮为下一拍重新触发。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-drain-2</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: true, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 6, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 55, &quot;fifo&quot;: [55, 66, 77, 88, 99, 456, 0, 0]}</td><td>出队后核对下一个队首及剩余长度。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-pop-release-2</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 6, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 55, &quot;fifo&quot;: [55, 66, 77, 88, 99, 456, 0, 0]}</td><td>松开出队按钮为下一拍重新触发。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-drain-3</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: true, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 5, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 66, &quot;fifo&quot;: [66, 77, 88, 99, 456, 0, 0, 0]}</td><td>出队后核对下一个队首及剩余长度。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-pop-release-3</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 5, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 66, &quot;fifo&quot;: [66, 77, 88, 99, 456, 0, 0, 0]}</td><td>松开出队按钮为下一拍重新触发。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-drain-4</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: true, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 4, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 77, &quot;fifo&quot;: [77, 88, 99, 456, 0, 0, 0, 0]}</td><td>出队后核对下一个队首及剩余长度。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-pop-release-4</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 4, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 77, &quot;fifo&quot;: [77, 88, 99, 456, 0, 0, 0, 0]}</td><td>松开出队按钮为下一拍重新触发。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-drain-5</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: true, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 3, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 88, &quot;fifo&quot;: [88, 99, 456, 0, 0, 0, 0, 0]}</td><td>出队后核对下一个队首及剩余长度。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-pop-release-5</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 3, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 88, &quot;fifo&quot;: [88, 99, 456, 0, 0, 0, 0, 0]}</td><td>松开出队按钮为下一拍重新触发。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-drain-6</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: true, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 2, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 99, &quot;fifo&quot;: [99, 456, 0, 0, 0, 0, 0, 0]}</td><td>出队后核对下一个队首及剩余长度。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-pop-release-6</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 2, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 99, &quot;fifo&quot;: [99, 456, 0, 0, 0, 0, 0, 0]}</td><td>松开出队按钮为下一拍重新触发。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-drain-7</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: true, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 1, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 456, &quot;fifo&quot;: [456, 0, 0, 0, 0, 0, 0, 0]}</td><td>出队后核对下一个队首及剩余长度。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-pop-release-7</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 1, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 456, &quot;fifo&quot;: [456, 0, 0, 0, 0, 0, 0, 0]}</td><td>松开出队按钮为下一拍重新触发。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-drain-8</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: true, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 0, &quot;empty&quot;: true, &quot;full&quot;: false, &quot;head&quot;: 0}</td><td>出队后核对下一个队首及剩余长度。</td></tr><tr><td>peer-q-pop-release-8</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 0, &quot;empty&quot;: true, &quot;full&quot;: false, &quot;head&quot;: 0}</td><td>松开出队按钮为下一拍重新触发。</td></tr><tr><td>peer-q-empty-pop</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: true, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 0, &quot;empty&quot;: true, &quot;full&quot;: false, &quot;head&quot;: 0}</td><td>空队列出队被忽略。</td></tr><tr><td>peer-q-empty-release</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: false, &quot;popEn&quot;: false, &quot;pushItem&quot;: 0}</td><td>{}</td><td>{&quot;count&quot;: 0, &quot;empty&quot;: true, &quot;full&quot;: false, &quot;head&quot;: 0}</td><td>空队列松开。</td></tr><tr><td>peer-q-empty-both</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;popEn&quot;: true, &quot;pushItem&quot;: 111}</td><td>{}</td><td>{&quot;count&quot;: 1, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 111, &quot;fifo&quot;: [111, 0, 0, 0, 0, 0, 0, 0]}</td><td>空队列同时出入，最终只有新物料。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr><tr><td>peer-q-push-held</td><td>sequence:peer:default</td><td>1</td><td>{&quot;pushEn&quot;: true, &quot;popEn&quot;: false, &quot;pushItem&quot;: 222}</td><td>{}</td><td>{&quot;count&quot;: 1, &quot;empty&quot;: false, &quot;full&quot;: false, &quot;head&quot;: 111, &quot;fifo&quot;: [111, 0, 0, 0, 0, 0, 0, 0]}</td><td>入队按钮保持高电平，新物料不应重复追加。；r6按现行紧凑可见数组契约补齐尾部零，不引入$prefix判分扩展。</td></tr></table></div></details><details class="task"><summary>self-hard-04 · 多泵均衡运行与主备切换（数组遍历与迟滞阈值） · 40条</summary><pre>写一个功能块 FB，管理 5 台并联泵的均衡运行。
1. demand 为工艺需求台数，**超出 0..5 时先按边界裁剪**（负数按 0、大于 5 按 5）；runningCount 输出实际运行台数，必须严格等于裁剪后的需求；
2. runHours[1..5] 是各泵累计运行小时（非负整数）；全场按（工时，泵号）升序比较，工时相同取小泵号；
3. leadPump 为主泵号、lagPump 为备用泵号，需求至少 2 台时两者必须是不同的泵；需求 0 台时两者都为 0；需求 1 台时 lagPump = 0；
4. **主泵迟滞优先于「选最短工时」**：
- 需求由 0 变为正数（重新启动）时按当前工时初选主泵；
- 正需求期间，rotated 是维护逻辑下发的**轮换请求（按电平逐拍读，不是边沿）**：只有请求有效、且**当前主泵的运行小时数比全场最短工时泵多严格超过 50 小时**时，才换主为那台最短工时泵；否则即使收到请求也保持原主泵；无请求时永不换主；
- 需求归零时清空主备（leadPump = lagPump = 0），下次正需求重新初选；
5. **备泵选择**：需求 ≥ 2 时，只在「初选、需求台数上升、换主」这三种时刻从其余泵里选（工时，泵号）最小者作备泵；其余拍保留原备泵，不要每拍重选；
6. 数组下标必须按题面 1..5 访问，不得把 0 号槽用掉。
比较需求台数是否上升时，使用裁剪后的本拍与上一拍台数。实例初始 leadPump、lagPump、runningCount 均为 0。</pre><div class="scroll"><table><tr><th>变量</th><th>类型</th><th>方向</th><th>说明</th></tr><tr><td>demand</td><td>INT</td><td>input</td><td>需求泵台数 0..5（超出请先按边界裁剪）</td></tr><tr><td>runHours</td><td>ARRAY[1..5] OF LINT</td><td>input</td><td>各泵累计运行小时数（只读）</td></tr><tr><td>leadPump</td><td>INT</td><td>output</td><td>当前主泵号 1..5，0 表示尚未选定</td></tr><tr><td>lagPump</td><td>INT</td><td>output</td><td>当前备用泵号 1..5，0 表示无</td></tr><tr><td>runningCount</td><td>INT</td><td>output</td><td>实际运行泵台数</td></tr><tr><td>rotated</td><td>BOOL</td><td>input</td><td>本周期存在轮换请求（输入，由维护逻辑置位）</td></tr></table></div><h3>性质</h3><ul><li><b>S1</b> 运行台数严格等于裁剪后的需求：小于 0 取 0，大于 5 取 5，否则等于需求。<pre>G(((demand &lt; 0 -&gt; runningCount = 0) AND (demand &gt; 5 -&gt; runningCount = 5) AND ((demand &gt;= 0 AND demand &lt;= 5) -&gt; runningCount = demand)))</pre></li><li><b>S2</b> 正需求时主泵编号在 1..5；需求 1 台无备泵，需求至少 2 台时备泵编号在 1..5 且与主泵不同。<pre>G(((demand &gt; 0 -&gt; (leadPump &gt;= 1 AND leadPump &lt;= 5)) AND (demand = 1 -&gt; lagPump = 0) AND (demand &gt;= 2 -&gt; (lagPump &gt;= 1 AND lagPump &lt;= 5 AND leadPump &lt;&gt; lagPump))))</pre></li><li><b>S3</b> 原主泵有效且需求为正时，如主泵发生变更，原主泵在本拍的工时须比新主泵严格多于 50 小时。<pre>G((prev(leadPump &gt;= 1 AND leadPump &lt;= 5) AND leadPump &gt;= 1 AND leadPump &lt;= 5 AND leadPump &lt;&gt; prev(leadPump) AND demand &gt; 0) -&gt; runHours[prev(leadPump)] - runHours[leadPump] &gt; 50)</pre></li><li><b>S4</b> 需求为 0 时不得有任何泵处于选中状态（当周期即成立）。<pre>G(demand &lt;= 0 -&gt; leadPump = 0 &amp; lagPump = 0)</pre></li><li><b>S5</b> 需求为 0 时运行台数必须为 0。<pre>G(demand &lt;= 0 -&gt; runningCount = 0)</pre></li><li><b>S6</b> 正需求期间，若上拍已有主泵且本拍没有轮换请求，主泵必须保持。<pre>G((NOT rotated &amp; prev((leadPump &lt;&gt; 0)) &amp; demand &gt; 0) -&gt; leadPump = prev(leadPump))</pre></li><li><b>S7</b> 初选时选全场（工时，泵号）最小者；有主泵时，如果本拍有轮换请求且原主泵比全场最短工时严格多于 50 小时，本拍必须换成全场最小者。<pre>G(((demand &gt; 0 AND leadPump &gt;= 1 AND leadPump &lt;= 5 AND (NOT prev(leadPump &lt;&gt; 0) OR (rotated AND prev(leadPump &gt;= 1 AND leadPump &lt;= 5) AND runHours[prev(leadPump)] - MIN(runHours[1],runHours[2],runHours[3],runHours[4],runHours[5]) &gt; 50))) -&gt; ((runHours[leadPump] &lt; runHours[1] OR (runHours[leadPump] = runHours[1] AND leadPump &lt;= 1)) AND (runHours[leadPump] &lt; runHours[2] OR (runHours[leadPump] = runHours[2] AND leadPump &lt;= 2)) AND (runHours[leadPump] &lt; runHours[3] OR (runHours[leadPump] = runHours[3] AND leadPump &lt;= 3)) AND (runHours[leadPump] &lt; runHours[4] OR (runHours[leadPump] = runHours[4] AND leadPump &lt;= 4)) AND (runHours[leadPump] &lt; runHours[5] OR (runHours[leadPump] = runHours[5] AND leadPump &lt;= 5)))))</pre></li><li><b>S8</b> 需要备泵时，在初选、换主或实际运行台数上升的当拍，以新主泵为排除项，选择其余泵中（工时，泵号）最小者。<pre>G(((demand &gt;= 2 AND lagPump &gt;= 1 AND lagPump &lt;= 5 AND (leadPump &lt;&gt; prev(leadPump) OR runningCount &gt; prev(runningCount))) -&gt; ((leadPump = 1 OR (runHours[lagPump] &lt; runHours[1] OR (runHours[lagPump] = runHours[1] AND lagPump &lt;= 1))) AND (leadPump = 2 OR (runHours[lagPump] &lt; runHours[2] OR (runHours[lagPump] = runHours[2] AND lagPump &lt;= 2))) AND (leadPump = 3 OR (runHours[lagPump] &lt; runHours[3] OR (runHours[lagPump] = runHours[3] AND lagPump &lt;= 3))) AND (leadPump = 4 OR (runHours[lagPump] &lt; runHours[4] OR (runHours[lagPump] = runHours[4] AND lagPump &lt;= 4))) AND (leadPump = 5 OR (runHours[lagPump] &lt; runHours[5] OR (runHours[lagPump] = runHours[5] AND lagPump &lt;= 5))))))</pre></li><li><b>S9</b> 仍需备泵、主泵不变且裁剪后台数未上升时，保持上拍备泵。<pre>G(((demand &gt;= 2 AND leadPump = prev(leadPump) AND runningCount &lt;= prev(runningCount)) -&gt; lagPump = prev(lagPump)))</pre></li></ul><h3>用例</h3><p>同名sequence组连续，各组新实例；single每条新实例。输入为本行常量合并显式输入，初态在本行扫描前设置；cycles为本行扫描次数。</p><div class="scroll"><table><tr><th>编号</th><th>组</th><th>拍数</th><th>有效输入</th><th>初态</th><th>预期</th><th>说明</th></tr><tr><td>p1</td><td>single</td><td>1</td><td>{&quot;demand&quot;: 0, &quot;runHours&quot;: [100, 200, 300, 400, 500], &quot;rotated&quot;: false}</td><td>{}</td><td>{&quot;leadPump&quot;: 0, &quot;lagPump&quot;: 0, &quot;runningCount&quot;: 0}</td><td></td></tr><tr><td>p2</td><td>single</td><td>1</td><td>{&quot;demand&quot;: 1, &quot;runHours&quot;: [100, 200, 300, 400, 500], &quot;rotated&quot;: false}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 0, &quot;runningCount&quot;: 1}</td><td></td></tr><tr><td>p3</td><td>single</td><td>1</td><td>{&quot;demand&quot;: 2, &quot;runHours&quot;: [500, 100, 300, 400, 200], &quot;rotated&quot;: false}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 5, &quot;runningCount&quot;: 2}</td><td></td></tr><tr><td>p4</td><td>single</td><td>1</td><td>{&quot;demand&quot;: 7, &quot;runHours&quot;: [100, 200, 300, 400, 500], &quot;rotated&quot;: false}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 2, &quot;runningCount&quot;: 5}</td><td></td></tr><tr><td>p5</td><td>single</td><td>1</td><td>{&quot;demand&quot;: -1, &quot;runHours&quot;: [100, 200, 300, 400, 500], &quot;rotated&quot;: false}</td><td>{}</td><td>{&quot;leadPump&quot;: 0, &quot;lagPump&quot;: 0, &quot;runningCount&quot;: 0}</td><td></td></tr><tr><td>p6</td><td>sequence:pump</td><td>1</td><td>{&quot;demand&quot;: 2, &quot;runHours&quot;: [100, 200, 300, 400, 500], &quot;rotated&quot;: true}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 2, &quot;runningCount&quot;: 2}</td><td></td></tr><tr><td>p7</td><td>sequence:pump</td><td>1</td><td>{&quot;demand&quot;: 2, &quot;runHours&quot;: [100, 130, 300, 400, 500], &quot;rotated&quot;: true}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 2, &quot;runningCount&quot;: 2}</td><td></td></tr><tr><td>p8</td><td>sequence:pump</td><td>1</td><td>{&quot;demand&quot;: 2, &quot;runHours&quot;: [149, 100, 300, 400, 500], &quot;rotated&quot;: true}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 2, &quot;runningCount&quot;: 2}</td><td></td></tr><tr><td>p9</td><td>sequence:pump</td><td>1</td><td>{&quot;demand&quot;: 2, &quot;runHours&quot;: [150, 100, 300, 400, 500], &quot;rotated&quot;: true}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 2, &quot;runningCount&quot;: 2}</td><td></td></tr><tr><td>p10</td><td>sequence:pump</td><td>1</td><td>{&quot;demand&quot;: 2, &quot;runHours&quot;: [151, 100, 300, 400, 500], &quot;rotated&quot;: true}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 1, &quot;runningCount&quot;: 2}</td><td></td></tr><tr><td>p11</td><td>sequence:pump</td><td>1</td><td>{&quot;demand&quot;: 2, &quot;runHours&quot;: [151, 100, 300, 400, 500], &quot;rotated&quot;: true}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 1, &quot;runningCount&quot;: 2}</td><td></td></tr><tr><td>p12</td><td>sequence:pump</td><td>1</td><td>{&quot;demand&quot;: 2, &quot;runHours&quot;: [0, 100, 300, 400, 500], &quot;rotated&quot;: false}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 1, &quot;runningCount&quot;: 2}</td><td></td></tr><tr><td>p13</td><td>sequence:pump</td><td>1</td><td>{&quot;demand&quot;: 1, &quot;runHours&quot;: [0, 100, 300, 400, 500], &quot;rotated&quot;: false}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 0, &quot;runningCount&quot;: 1}</td><td></td></tr><tr><td>p14</td><td>sequence:pump</td><td>1</td><td>{&quot;demand&quot;: 2, &quot;runHours&quot;: [0, 100, 300, 400, 500], &quot;rotated&quot;: false}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 1, &quot;runningCount&quot;: 2}</td><td></td></tr><tr><td>p15</td><td>sequence:pump</td><td>1</td><td>{&quot;demand&quot;: 0, &quot;runHours&quot;: [0, 100, 300, 400, 500], &quot;rotated&quot;: true}</td><td>{}</td><td>{&quot;leadPump&quot;: 0, &quot;lagPump&quot;: 0, &quot;runningCount&quot;: 0}</td><td></td></tr><tr><td>p16</td><td>sequence:pump</td><td>1</td><td>{&quot;demand&quot;: 2, &quot;runHours&quot;: [100, 100, 300, 400, 500], &quot;rotated&quot;: true}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 2, &quot;runningCount&quot;: 2}</td><td></td></tr><tr><td>p17</td><td>sequence:pump</td><td>1</td><td>{&quot;demand&quot;: 2, &quot;runHours&quot;: [100, 100, 100, 100, 100], &quot;rotated&quot;: true}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 2, &quot;runningCount&quot;: 2}</td><td></td></tr><tr><td>p18</td><td>sequence:pump</td><td>1</td><td>{&quot;demand&quot;: 2, &quot;runHours&quot;: [300, 200, 0, 400, 500], &quot;rotated&quot;: true}</td><td>{}</td><td>{&quot;leadPump&quot;: 3, &quot;lagPump&quot;: 2, &quot;runningCount&quot;: 2}</td><td></td></tr><tr><td>peer-p4</td><td>single</td><td>1</td><td>{&quot;rotated&quot;: false, &quot;demand&quot;: 7, &quot;runHours&quot;: [100, 200, 300, 400, 500]}</td><td>{}</td><td>{&quot;runningCount&quot;: 5}</td><td>【边界】需求超界 → 裁剪到 5 台跑满，不得越界访问 runHours</td></tr><tr><td>peer-p18</td><td>sequence:peer:wide-hours</td><td>1</td><td>{&quot;demand&quot;: 4, &quot;rotated&quot;: false, &quot;runHours&quot;: [2147483648, 20, 30, 40, 50]}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 3, &quot;runningCount&quot;: 4}</td><td>累计运行工时使用LINT，缩窄成32位整数会错选1号主泵。</td></tr><tr><td>peer-p19</td><td>sequence:peer:wide-hours</td><td>1</td><td>{&quot;demand&quot;: 5, &quot;rotated&quot;: false, &quot;runHours&quot;: [2147483648, 20, 30, 40, 50]}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 3, &quot;runningCount&quot;: 5}</td><td>需求达到五台时精确计数。</td></tr><tr><td>upgrade-p1</td><td>single</td><td>1</td><td>{&quot;rotated&quot;: false, &quot;demand&quot;: 0, &quot;runHours&quot;: [100, 200, 300, 400, 500]}</td><td>{}</td><td>{&quot;leadPump&quot;: 0, &quot;lagPump&quot;: 0, &quot;runningCount&quot;: 0}</td><td>无需求：全停，主备都清零</td></tr><tr><td>upgrade-p2</td><td>single</td><td>1</td><td>{&quot;rotated&quot;: false, &quot;demand&quot;: 1, &quot;runHours&quot;: [100, 200, 300, 400, 500]}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 0, &quot;runningCount&quot;: 1}</td><td>需求 1：全场工时最短的 1 号作主泵，需求 1 台时备泵为 0</td></tr><tr><td>upgrade-p3</td><td>single</td><td>1</td><td>{&quot;rotated&quot;: false, &quot;demand&quot;: 2, &quot;runHours&quot;: [500, 100, 300, 400, 200]}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 5, &quot;runningCount&quot;: 2}</td><td>需求 2：2 号(100h)主、5 号(200h)备，其余泵不参与</td></tr><tr><td>upgrade-p4</td><td>single</td><td>1</td><td>{&quot;rotated&quot;: false, &quot;demand&quot;: 7, &quot;runHours&quot;: [100, 200, 300, 400, 500]}</td><td>{}</td><td>{&quot;runningCount&quot;: 5}</td><td>【边界】需求超界 → 裁剪到 5 台跑满，不得越界访问 runHours</td></tr><tr><td>upgrade-p5</td><td>single</td><td>1</td><td>{&quot;rotated&quot;: false, &quot;demand&quot;: -1, &quot;runHours&quot;: [100, 200, 300, 400, 500]}</td><td>{}</td><td>{&quot;runningCount&quot;: 0, &quot;leadPump&quot;: 0, &quot;lagPump&quot;: 0}</td><td>【边界】负需求 → 裁剪到 0，主备清零</td></tr><tr><td>upgrade-p6</td><td>sequence:upgrade-seq</td><td>1</td><td>{&quot;rotated&quot;: false, &quot;demand&quot;: 2, &quot;runHours&quot;: [100, 109, 300, 400, 500]}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 2, &quot;runningCount&quot;: 2}</td><td>初选：无请求时按（工时、泵号）升序取 1 号主、2 号备</td></tr><tr><td>upgrade-p7</td><td>sequence:upgrade-seq</td><td>1</td><td>{&quot;rotated&quot;: true, &quot;demand&quot;: 2, &quot;runHours&quot;: [100, 109, 300, 400, 500]}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 2, &quot;runningCount&quot;: 2}</td><td>【核心】请求有效但当前主泵(1)仍是最短工时 → 保持 1 号，不得因为 2 号存在就无条件互换成 (2,1)</td></tr><tr><td>upgrade-p8</td><td>sequence:upgrade-seq</td><td>1</td><td>{&quot;rotated&quot;: true, &quot;demand&quot;: 2, &quot;runHours&quot;: [158, 109, 300, 400, 500]}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 2}</td><td>【阈值 49】主泵比最短工时泵多 49 h（未超过 50）→ 不换主</td></tr><tr><td>upgrade-p9</td><td>sequence:upgrade-seq</td><td>1</td><td>{&quot;rotated&quot;: true, &quot;demand&quot;: 2, &quot;runHours&quot;: [159, 109, 300, 400, 500]}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 2}</td><td>【阈值 50】恰好 50 h → 严格超过才换，所以仍不换主</td></tr><tr><td>upgrade-p10</td><td>sequence:upgrade-seq</td><td>1</td><td>{&quot;rotated&quot;: true, &quot;demand&quot;: 2, &quot;runHours&quot;: [160, 109, 300, 400, 500]}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 1, &quot;runningCount&quot;: 2}</td><td>【阈值 51】多 51 h（严格超过 50）→ 换主为 2 号，备泵在换主当拍重选为其余泵里工时最短的 1 号(160h)</td></tr><tr><td>upgrade-p11</td><td>sequence:upgrade-seq</td><td>1</td><td>{&quot;rotated&quot;: true, &quot;demand&quot;: 2, &quot;runHours&quot;: [160, 109, 300, 400, 500]}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 1}</td><td>【持续请求】请求一直有效但已无更省时的泵 → 不得反复切换</td></tr><tr><td>upgrade-p12</td><td>sequence:upgrade-seq</td><td>1</td><td>{&quot;rotated&quot;: true, &quot;demand&quot;: 0, &quot;runHours&quot;: [160, 109, 300, 400, 500]}</td><td>{}</td><td>{&quot;leadPump&quot;: 0, &quot;lagPump&quot;: 0, &quot;runningCount&quot;: 0}</td><td>需求归零：主备一起清掉（哪怕请求仍有效）</td></tr><tr><td>upgrade-p13</td><td>sequence:upgrade-seq</td><td>1</td><td>{&quot;rotated&quot;: false, &quot;demand&quot;: 2, &quot;runHours&quot;: [160, 109, 300, 400, 500]}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 1, &quot;runningCount&quot;: 2}</td><td>【归零重启】需求恢复 → 按当前工时重新初选为 2 号主、1 号备</td></tr><tr><td>upgrade-p14</td><td>sequence:upgrade-seq</td><td>1</td><td>{&quot;demand&quot;: 3, &quot;rotated&quot;: false, &quot;runHours&quot;: [300, 250, 120, 400, 500]}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 3, &quot;runningCount&quot;: 3}</td><td>无请求且主泵比候选多130 h，保持主泵；需求从2升3，按题面重选备泵</td></tr><tr><td>upgrade-p15</td><td>sequence:upgrade-seq</td><td>1</td><td>{&quot;demand&quot;: 0, &quot;rotated&quot;: false, &quot;runHours&quot;: [300, 250, 120, 400, 500]}</td><td>{}</td><td>{&quot;leadPump&quot;: 0, &quot;lagPump&quot;: 0, &quot;runningCount&quot;: 0}</td><td>需求归零，结束先前绑定。</td></tr><tr><td>upgrade-p16</td><td>sequence:upgrade-seq</td><td>1</td><td>{&quot;demand&quot;: 2, &quot;rotated&quot;: false, &quot;runHours&quot;: [600, 600, 600, 620, 630]}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 2, &quot;runningCount&quot;: 2}</td><td>同工时的 1、2、3 号泵中，初选主泵和备泵都按小编号优先。</td></tr><tr><td>upgrade-p17</td><td>sequence:upgrade-seq</td><td>1</td><td>{&quot;demand&quot;: 2, &quot;rotated&quot;: false, &quot;runHours&quot;: [600, 650, 610, 620, 630]}</td><td>{}</td><td>{&quot;leadPump&quot;: 1, &quot;lagPump&quot;: 2, &quot;runningCount&quot;: 2}</td><td>需求仍为 2 且无轮换请求；即使 3 号现比 2 号工时少，也保持原备泵 2。</td></tr><tr><td>upgrade-p18</td><td>sequence:upgrade-wide-hours</td><td>1</td><td>{&quot;demand&quot;: 4, &quot;rotated&quot;: false, &quot;runHours&quot;: [2147483648, 20, 30, 40, 50]}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 3, &quot;runningCount&quot;: 4}</td><td>累计运行工时使用LINT，缩窄成32位整数会错选1号主泵。</td></tr><tr><td>upgrade-p19</td><td>sequence:upgrade-wide-hours</td><td>1</td><td>{&quot;demand&quot;: 5, &quot;rotated&quot;: false, &quot;runHours&quot;: [2147483648, 20, 30, 40, 50]}</td><td>{}</td><td>{&quot;leadPump&quot;: 2, &quot;lagPump&quot;: 3, &quot;runningCount&quot;: 5}</td><td>需求达到五台时精确计数。</td></tr></table></div></details><details class="task"><summary>self-hard-05 · 燃烧状态与氧量修正联锁（熄火跳闸 + 分析仪故障降级） · 50条</summary><pre>写一个功能块 FB，实现燃烧器的火焰联锁与烟气氧量修正。
控制要求：
1. 运行请求 runRequest 为 TRUE 且火焰探测器 flameOK 为 FALSE 时，**当拍**置位熄火跳闸 tripLatched，并切断燃料许可；
2. tripLatched 自保持，只有在 runRequest=FALSE 且 flameOK=FALSE（停机且无火焰的安全态）的前提下，resetBtn 的**上升沿**才能清除。复位是边沿命令而不是保持命令：按住的时长不影响判定，每拍只认有没有新的上升沿；复位那一刻条件不满足就无效，之后条件满足了但还按着（没有新上升沿）也**不得**清除；runRequest 仍为 TRUE 或 flameOK 仍为 TRUE 时按下的复位同样无效；
3. fuelPermit = runRequest AND flameOK AND NOT tripLatched；
4. 氧量修正：trimEnable = fuelPermit AND NOT o2Fault；airTrim = 2.0 * (2.0 - o2PV)，并钳位到 [-10, +10]；trimEnable=FALSE 时 airTrim 必须为 0.0。说明：±10 是**输出约束**，不代表两个方向都能到饱和——合法量程 0..21% 内原始修正只在 [-38, +4] 之间（o2PV=0 得 +4，o2PV=21 得 -38），因此正向限幅在本题永远不触发，只有 o2PV &gt; 7.0 时负向限幅才起作用；增益偏小属于演示取舍，真实装置的风门增益取决于风道流通能力；
5. o2Fault = NOT o2Valid OR o2PV &lt; 0.0 OR o2PV &gt; 21.0（分析仪故障只切除修正，**不得**切除燃料；o2Valid=TRUE 但 o2PV&lt;0 同样判故障）；
6. airCommand = baseAir + airTrim，钳位到 [0, 100]；fuelPermit=FALSE 时 airCommand 必须为 0.0。说明：baseAir 是外部基础开度给定，本题**不要求** baseAir 自身落在 0..100，只要求最终 airCommand 落在 0..100（baseAir+airTrim 可能为负，此时钳位到 0）；
7. 范围声明：本题只考核**运行阶段**的火焰联锁与氧量修正。预吹扫、点火、火焰建立等启动顺序，以及完整燃烧器安全管理（BMS，含吹扫时的风门要求）不在本题范围内，由其他系统负责。</pre><div class="scroll"><table><tr><th>变量</th><th>类型</th><th>方向</th><th>说明</th></tr><tr><td>runRequest</td><td>BOOL</td><td>input</td><td>燃烧运行请求</td></tr><tr><td>flameOK</td><td>BOOL</td><td>input</td><td>火焰探测器反馈（TRUE=检测到火焰）</td></tr><tr><td>o2Valid</td><td>BOOL</td><td>input</td><td>氧量分析仪数据有效</td></tr><tr><td>o2PV</td><td>REAL</td><td>input</td><td>烟气含氧量测量值（%）</td></tr><tr><td>baseAir</td><td>REAL</td><td>input</td><td>主风门基础开度给定（%），外部给定，自身不要求在 0..100</td></tr><tr><td>resetBtn</td><td>BOOL</td><td>input</td><td>复位按钮（上升沿有效）</td></tr><tr><td>fuelPermit</td><td>BOOL</td><td>output</td><td>燃料允许（联锁输出）</td></tr><tr><td>trimEnable</td><td>BOOL</td><td>output</td><td>氧量修正投入（无故障才为 TRUE）</td></tr><tr><td>airTrim</td><td>REAL</td><td>output</td><td>氧量修正偏置（%），钳位 ±10</td></tr><tr><td>airCommand</td><td>REAL</td><td>output</td><td>风门开度命令（%），钳位 0..100</td></tr><tr><td>tripLatched</td><td>BOOL</td><td>output</td><td>熄火跳闸自保持</td></tr><tr><td>o2Fault</td><td>BOOL</td><td>output</td><td>氧量分析仪故障（无效或越界）</td></tr></table></div><h3>性质</h3><ul><li><b>S1</b> 运行中失去火焰时，**同一周期**就必须跳闸（不得延迟一拍）。<pre>G((runRequest &amp; !flameOK) -&gt; tripLatched)</pre></li><li><b>S2</b> 跳闸一旦置位就自保持；只有&quot;runRequest=FALSE 且 flameOK=FALSE 下的复位上升沿&quot;这一个条件能清除它，其余任何一拍（含按住不复位、条件不满足时按复位）都必须保持。<pre>G((prev(tripLatched) &amp; !(rising(resetBtn) &amp; !runRequest &amp; !flameOK)) -&gt; tripLatched)</pre></li><li><b>S3</b> 跳闸状态下绝不允许燃料许可。<pre>G(tripLatched -&gt; !fuelPermit)</pre></li><li><b>S4</b> 燃料许可的完整定义：运行请求、火焰正常、未跳闸三者同时成立才允许，缺一不可。<pre>G(fuelPermit &lt;-&gt; (runRequest &amp; flameOK &amp; !tripLatched))</pre></li><li><b>S5</b> 无燃料许可时风门命令必须归零（防止停机后残留开度）。<pre>G(!fuelPermit -&gt; airCommand = 0.0)</pre></li><li><b>S6</b> 风门命令恒在 0..100 之间。<pre>G((airCommand &gt;= 0.0) &amp; (airCommand &lt;= 100.0))</pre></li><li><b>S7</b> 氧量修正偏置恒在 ±10 之间。<pre>G((airTrim &gt;= -10.0) &amp; (airTrim &lt;= 10.0))</pre></li><li><b>S8</b> 修正投入的完整定义：有燃料许可且分析仪无故障才投入；故障当拍即整段切除。<pre>G(trimEnable &lt;-&gt; (fuelPermit &amp; !o2Fault))</pre></li><li><b>S9</b> 故障判据：数据无效、低于 0 或高于 21 三者任一成立。<pre>G(o2Fault &lt;-&gt; (!o2Valid | o2PV &lt; 0.0 | o2PV &gt; 21.0))</pre></li><li><b>S10</b> 修正切除时偏置必须归 0（不得残留上一次的修正量）。<pre>G(!trimEnable -&gt; airTrim = 0.0)</pre></li><li><b>S11</b> 只有 o2PV &gt; 7.0 一侧能触到负向限幅：此时偏置被钳在 -10。<pre>G((trimEnable &amp; o2PV &gt; 7.0) -&gt; airTrim = -10.0)</pre></li><li><b>S12</b> o2PV &lt;= 7.0 一侧未达限幅：偏置严格等于 2.0*(2.0-o2PV)。<pre>G((trimEnable &amp; o2PV &lt;= 7.0) -&gt; airTrim = 2.0 * (2.0 - o2PV))</pre></li><li><b>S13</b> 修正后合成开度超上限时命令钳在 100，且不改变偏置本身。<pre>G((fuelPermit &amp; baseAir + airTrim &gt; 100.0) -&gt; airCommand = 100.0)</pre></li><li><b>S14</b> 修正后合成开度为负时命令钳在 0（baseAir 可以小于 10）。<pre>G((fuelPermit &amp; baseAir + airTrim &lt; 0.0) -&gt; airCommand = 0.0)</pre></li><li><b>S15</b> 系数与钳位后的合成值：由仿真用例逐拍核对（净收益/风门数值语义）。<pre>仿真性质</pre></li><li><b>N10-S16</b> 11.10补充：熄火运行才触发新跳闸；已有跳闸在合法安全复位沿当拍清除。<pre>G(tripLatched &lt;-&gt; ((runRequest AND !flameOK) OR (prev(tripLatched) AND !(rising(resetBtn) AND !runRequest AND !flameOK))))</pre></li><li><b>N10-S17</b> 11.10补充：有燃料许可且基础量与修正量之和落在闭区间内，输出必须等于两者之和。<pre>G((fuelPermit AND baseAir + airTrim &gt;= 0.0 AND baseAir + airTrim &lt;= 100.0) -&gt; airCommand = baseAir + airTrim)</pre></li></ul><h3>用例</h3><p>同名sequence组连续，各组新实例；single每条新实例。输入为本行常量合并显式输入，初态在本行扫描前设置；cycles为本行扫描次数。</p><div class="scroll"><table><tr><th>编号</th><th>组</th><th>拍数</th><th>有效输入</th><th>初态</th><th>预期</th><th>说明</th></tr><tr><td>q1</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: false, &quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0.0, &quot;airCommand&quot;: 0.0}</td><td>停机初始：无故障、不跳闸、无燃料许可，风门命令归 0</td></tr><tr><td>q2</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: false, &quot;fuelPermit&quot;: true, &quot;trimEnable&quot;: true, &quot;airTrim&quot;: -4.0, &quot;airCommand&quot;: 46.0}</td><td>正常运行：o2=4.0 → trim=2*(2-4)=-4，风门 46</td></tr><tr><td>q3</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0.0, &quot;airCommand&quot;: 0.0}</td><td>运行中熄火：**当拍**跳闸并切断燃料（不得等到下一拍）</td></tr><tr><td>q4</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0.0, &quot;airCommand&quot;: 0.0, &quot;o2Fault&quot;: false}</td><td>跳闸自保持：火焰恢复也不自动复位；跳闸期间修正模块必须整段切除（trimEnable=FALSE、airTrim=0），风门命令归 0</td></tr><tr><td>q5</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;airCommand&quot;: 0.0}</td><td>复位：runRequest=FALSE 且 flameOK=FALSE 时上升沿清除跳闸</td></tr><tr><td>q6</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: false, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: true, &quot;fuelPermit&quot;: true, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0.0, &quot;airCommand&quot;: 50.0}</td><td>分析仪无效：切除修正但**不**切燃料，风门只跟基础给定</td></tr><tr><td>q7</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 1.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: false, &quot;trimEnable&quot;: true, &quot;airTrim&quot;: 2.0, &quot;airCommand&quot;: 52.0}</td><td>恢复有效：o2 偏低 → 加风 +2</td></tr><tr><td>q8</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 5.5, &quot;baseAir&quot;: 80.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;airTrim&quot;: -7.0, &quot;airCommand&quot;: 73.0}</td><td>o2 偏高 → trim=-7，风门 73</td></tr><tr><td>q9</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 8.0, &quot;baseAir&quot;: 95.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;airTrim&quot;: -10.0, &quot;airCommand&quot;: 85.0}</td><td>【边界】原始 trim=2*(2-8)=-12，必须钳位到 -10</td></tr><tr><td>q10</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 1.0, &quot;baseAir&quot;: 95.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;airTrim&quot;: 2.0, &quot;airCommand&quot;: 97.0}</td><td>正修正：95+2=97，尚在范围内</td></tr><tr><td>q11</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 0.0, &quot;baseAir&quot;: 99.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;airTrim&quot;: 4.0, &quot;airCommand&quot;: 100.0}</td><td>【边界】99+4=103，风门命令必须钳位到 100</td></tr><tr><td>q12</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 21.0, &quot;baseAir&quot;: 100.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: false, &quot;airTrim&quot;: -10.0, &quot;airCommand&quot;: 90.0}</td><td>【边界】o2=21.0 仍属合法量程（&lt;=21），trim 钳位 -10</td></tr><tr><td>q13</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 21.1, &quot;baseAir&quot;: 100.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: true, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0.0, &quot;airCommand&quot;: 100.0}</td><td>【边界】o2=21.1 越界 → 判故障、切除修正</td></tr><tr><td>q14</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: -0.5, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: true, &quot;fuelPermit&quot;: true, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0.0, &quot;airCommand&quot;: 50.0, &quot;tripLatched&quot;: false}</td><td>o2Valid=TRUE 但 o2PV=-0.5 &lt;0：同样判分析仪故障，切除修正但**不**切燃料</td></tr><tr><td>q15</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0.0, &quot;airCommand&quot;: 0.0, &quot;o2Fault&quot;: false}</td><td>【非法复位】runRequest 仍为 TRUE 时按复位：即便有上升沿也不得清除跳闸</td></tr><tr><td>q16</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0.0, &quot;airCommand&quot;: 0.0}</td><td>【持续按住】条件虽已满足，但没有新的上升沿 → 跳闸保持</td></tr><tr><td>q17</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;airCommand&quot;: 0.0}</td><td>【松开】复位键松开、无上升沿 → 跳闸仍保持</td></tr><tr><td>q18</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0.0, &quot;airCommand&quot;: 0.0, &quot;o2Fault&quot;: false}</td><td>【合法复位】runRequest=FALSE 且 flameOK=FALSE 下的上升沿 → 清除跳闸</td></tr><tr><td>q19</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0.0, &quot;airCommand&quot;: 0.0, &quot;o2Fault&quot;: false}</td><td>复位后再次运行中熄火 → 重新跳闸</td></tr><tr><td>q20</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0.0, &quot;airCommand&quot;: 0.0}</td><td>【非法复位】flameOK 仍为 TRUE（有火焰）时按复位 → 不得清除跳闸</td></tr><tr><td>q21</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: false, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;o2Fault&quot;: true, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0.0, &quot;airCommand&quot;: 0.0}</td><td>熄火 + 分析仪失效同时发生：跳闸优先，修正切除</td></tr><tr><td>q22</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;o2Fault&quot;: false, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0.0, &quot;airCommand&quot;: 0.0}</td><td>【恢复路径】再次合法复位 → 跳闸清除、故障不残留</td></tr><tr><td>q23</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 8.0, &quot;baseAir&quot;: 5.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: false, &quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: true, &quot;trimEnable&quot;: true, &quot;airTrim&quot;: -10.0, &quot;airCommand&quot;: 0.0}</td><td>【边界】风门下限：airTrim=-10 且 baseAir=5 → 合成 -5 钳位到 0，而 airTrim 本身仍是 -10（钳位作用在合成值上，不回写偏置）</td></tr><tr><td>q24</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: false, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: true, &quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0.0, &quot;airCommand&quot;: 0.0}</td><td>停机态下分析仪失效：只报故障，不产生燃料许可、不跳闸</td></tr><tr><td>q25</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4.0, &quot;baseAir&quot;: 50.0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: false, &quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: true, &quot;trimEnable&quot;: true, &quot;airTrim&quot;: -4.0, &quot;airCommand&quot;: 46.0}</td><td>【恢复正常】o2 恢复 4.0、分析仪有效 → 修正重新投入，风门 46</td></tr><tr><td>peer-q1</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: false, &quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0, &quot;airCommand&quot;: 0}</td><td>停机初始：无故障、不跳闸、无燃料许可，风门命令归 0</td></tr><tr><td>peer-q2</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: false, &quot;fuelPermit&quot;: true, &quot;trimEnable&quot;: true, &quot;airTrim&quot;: -4, &quot;airCommand&quot;: 46}</td><td>正常运行：o2=4.0 → trim=2*(2-4)=-4，风门 46</td></tr><tr><td>peer-q3</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0, &quot;airCommand&quot;: 0}</td><td>运行中熄火：**当拍**跳闸并切断燃料（不得等到下一拍）</td></tr><tr><td>peer-q4</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0, &quot;airCommand&quot;: 0, &quot;o2Fault&quot;: false}</td><td>跳闸自保持：火焰恢复也不自动复位；跳闸期间修正模块必须整段切除（trimEnable=FALSE、airTrim=0），风门命令归 0</td></tr><tr><td>peer-q5</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;airCommand&quot;: 0}</td><td>复位：runRequest=FALSE 且 flameOK=FALSE 时上升沿清除跳闸</td></tr><tr><td>peer-q6</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: false, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: true, &quot;fuelPermit&quot;: true, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0, &quot;airCommand&quot;: 50}</td><td>分析仪无效：切除修正但**不**切燃料，风门只跟基础给定</td></tr><tr><td>peer-q7</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 1, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: false, &quot;trimEnable&quot;: true, &quot;airTrim&quot;: 2, &quot;airCommand&quot;: 52}</td><td>恢复有效：o2 偏低 → 加风 +2</td></tr><tr><td>peer-q8</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 5.5, &quot;baseAir&quot;: 80, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;airTrim&quot;: -7, &quot;airCommand&quot;: 73}</td><td>o2 偏高 → trim=-7，风门 73</td></tr><tr><td>peer-q9</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 8, &quot;baseAir&quot;: 95, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;airTrim&quot;: -10, &quot;airCommand&quot;: 85}</td><td>【边界】原始 trim=2*(2-8)=-12，必须钳位到 -10</td></tr><tr><td>peer-q10</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 1, &quot;baseAir&quot;: 95, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;airTrim&quot;: 2, &quot;airCommand&quot;: 97}</td><td>正修正：95+2=97，尚在范围内</td></tr><tr><td>peer-q11</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 0, &quot;baseAir&quot;: 99, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;airTrim&quot;: 4, &quot;airCommand&quot;: 100}</td><td>【边界】99+4=103，风门命令必须钳位到 100</td></tr><tr><td>peer-q12</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 21, &quot;baseAir&quot;: 100, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: false, &quot;airTrim&quot;: -10, &quot;airCommand&quot;: 90}</td><td>【边界】o2=21.0 仍属合法量程（&lt;=21），trim 钳位 -10</td></tr><tr><td>peer-q13</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 21.1, &quot;baseAir&quot;: 100, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: true, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0, &quot;airCommand&quot;: 100}</td><td>【边界】o2=21.1 越界 → 判故障、切除修正</td></tr><tr><td>peer-q14</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: -0.5, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: true, &quot;fuelPermit&quot;: true, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0, &quot;airCommand&quot;: 50, &quot;tripLatched&quot;: false}</td><td>o2Valid=TRUE 但 o2PV=-0.5 &lt;0：同样判分析仪故障，切除修正但**不**切燃料</td></tr><tr><td>peer-q15</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0, &quot;airCommand&quot;: 0, &quot;o2Fault&quot;: false}</td><td>【非法复位】runRequest 仍为 TRUE 时按复位：即便有上升沿也不得清除跳闸</td></tr><tr><td>peer-q16</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0, &quot;airCommand&quot;: 0}</td><td>【持续按住】条件虽已满足，但没有新的上升沿 → 跳闸保持</td></tr><tr><td>peer-q17</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;airCommand&quot;: 0}</td><td>【松开】复位键松开、无上升沿 → 跳闸仍保持</td></tr><tr><td>peer-q18</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0, &quot;airCommand&quot;: 0, &quot;o2Fault&quot;: false}</td><td>【合法复位】runRequest=FALSE 且 flameOK=FALSE 下的上升沿 → 清除跳闸</td></tr><tr><td>peer-q19</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0, &quot;airCommand&quot;: 0, &quot;o2Fault&quot;: false}</td><td>复位后再次运行中熄火 → 重新跳闸</td></tr><tr><td>peer-q20</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0, &quot;airCommand&quot;: 0}</td><td>【非法复位】flameOK 仍为 TRUE（有火焰）时按复位 → 不得清除跳闸</td></tr><tr><td>peer-q21</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: false, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;o2Fault&quot;: true, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0, &quot;airCommand&quot;: 0}</td><td>熄火 + 分析仪失效同时发生：跳闸优先，修正切除</td></tr><tr><td>peer-q22</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;o2Fault&quot;: false, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0, &quot;airCommand&quot;: 0}</td><td>【恢复路径】再次合法复位 → 跳闸清除、故障不残留</td></tr><tr><td>peer-q23</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 8, &quot;baseAir&quot;: 5, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: false, &quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: true, &quot;trimEnable&quot;: true, &quot;airTrim&quot;: -10, &quot;airCommand&quot;: 0}</td><td>【边界】风门下限：airTrim=-10 且 baseAir=5 → 合成 -5 钳位到 0，而 airTrim 本身仍是 -10（钳位作用在合成值上，不回写偏置）</td></tr><tr><td>peer-q24</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;flameOK&quot;: false, &quot;o2Valid&quot;: false, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: true, &quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;trimEnable&quot;: false, &quot;airTrim&quot;: 0, &quot;airCommand&quot;: 0}</td><td>停机态下分析仪失效：只报故障，不产生燃料许可、不跳闸</td></tr><tr><td>peer-q25</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;flameOK&quot;: true, &quot;o2Valid&quot;: true, &quot;o2PV&quot;: 4, &quot;baseAir&quot;: 50, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;o2Fault&quot;: false, &quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: true, &quot;trimEnable&quot;: true, &quot;airTrim&quot;: -4, &quot;airCommand&quot;: 46}</td><td>【恢复正常】o2 恢复 4.0、分析仪有效 → 修正重新投入，风门 46</td></tr></table></div></details><details class="task"><summary>self-hard-06 · 蒸汽母管超压联锁与故障线索诊断（按位编码 + 足迹保留） · 96条</summary><pre>写一个功能块 FB，实现母管超压联锁，并在跳闸时记录**故障线索**。
控制要求：
1. 压力有效判据 pressureValid；&gt;= 4500.0 kPa 判超压；
2. 跳闸条件（任一成立）：runRequest 且 pressureValid 且 pressure &gt;= 4500.0；runRequest 且 NOT pressureValid（数据失效按最坏情况处理）；跳闸与本拍线索同拍生效；
3. tripLatched 自保持；清除条件：resetBtn 上升沿 且 NOT runRequest 且 pressureValid 且 pressure &lt;= 4200.0。4500 与 4200 之间的 300 kPa 是**滞环**：复位门槛比跳闸门槛低 300 kPa，防止压力在阈值附近抖动导致反复跳闸/复位；
4. 线索位（currentCauseMask，WORD 的**低 4 位**，本拍重新计算）：
   bit0=1 变送器失效（runRequest 且 NOT pressureValid）；
   bit1=2 减温减压阀卡滞：outletCmd&gt;=50 且 outletFeedback&lt;=10 **连续 3 个执行周期及以上**；
   bit2=4 燃烧过剩：fuelFlow &gt;= 4.0 且 steamFlow &lt;= 10.0（比较的是接口流量数值，单位 t/h；两个边界都含等于）；
   bit1/bit2 只在「runRequest 且 pressureValid 且 pressure &gt;= 4500.0」的超压工况下评估；若超压但以上线索都不成立，置 bit3=8（未定位）；
   NOT runRequest 时线索为 0；
5. 卡滞判据必须是**连续扫描周期**：中途反馈恢复、压力回落到 4500 以下、变送器失效或 runRequest=FALSE，都要把 3 拍计数清零——计数不清零就会把历史误当成“连续”；
6. latchedCauseMask：tripLatched 为 TRUE 时把 currentCauseMask **按位或**并入。注意 WORD 是 **16 位**（DWORD 才是 32 位），本题只用低 4 位（最大 15），16 位足够、不会溢出。该掩码保存的是“本次跳闸期间**全部历史线索的累积**”，**不是**跳闸瞬间的原因快照——跳闸后新出现的线索也会并入，只有合法复位才清零；因此它回答的是“这次跳闸期间一共观察到过哪些现象”，不能把它直接当成唯一的跳闸原因；
7. fuelPermit = runRequest AND NOT tripLatched；diagnosticActive = (currentCauseMask &lt;&gt; 0)。
取数与整定说明：
- 本块每个扫描周期执行一次，题目不定义扫描周期时长：“连续 3 拍”指连续3 个执行周期，不承诺固定秒数；
- 4500/4200 kPa 与 300 kPa 滞环是该算例的整定值（不据此推定具体装置额定压力或安全阀整定值），只用于考核联锁逻辑，不代表具体机组的最终整定；工程整定须依据母管设计压力与安全阀铭牌；
- 燃烧过剩判据 4.0/10.0 t/h 是“燃料流量偏高而蒸汽流量偏低”的算例阈值，同样只作算例参数，不是机组保护定值。</pre><div class="scroll"><table><tr><th>变量</th><th>类型</th><th>方向</th><th>说明</th></tr><tr><td>runRequest</td><td>BOOL</td><td>input</td><td>运行请求</td></tr><tr><td>pressure</td><td>REAL</td><td>input</td><td>母管压力（kPa）</td></tr><tr><td>pressureValid</td><td>BOOL</td><td>input</td><td>压力变送器数据有效</td></tr><tr><td>fuelFlow</td><td>REAL</td><td>input</td><td>燃料流量（t/h）</td></tr><tr><td>steamFlow</td><td>REAL</td><td>input</td><td>蒸汽流量（t/h）</td></tr><tr><td>outletCmd</td><td>INT</td><td>input</td><td>减温减压阀开度命令（%）</td></tr><tr><td>outletFeedback</td><td>INT</td><td>input</td><td>减温减压阀开度反馈（%）</td></tr><tr><td>resetBtn</td><td>BOOL</td><td>input</td><td>复位按钮（上升沿有效）</td></tr><tr><td>tripLatched</td><td>BOOL</td><td>output</td><td>超压跳闸自保持</td></tr><tr><td>fuelPermit</td><td>BOOL</td><td>output</td><td>燃料许可</td></tr><tr><td>currentCauseMask</td><td>WORD</td><td>output</td><td>本周期诊断线索位掩码</td></tr><tr><td>latchedCauseMask</td><td>WORD</td><td>output</td><td>跳闸期间线索累积掩码（全历史足迹）</td></tr><tr><td>diagnosticActive</td><td>BOOL</td><td>output</td><td>存在有效诊断线索</td></tr></table></div><h3>性质</h3><ul><li><b>S1</b> 压力变送器失效且仍在运行时，必须当拍跳闸并切除燃料。<pre>G((runRequest &amp; !pressureValid) -&gt; (tripLatched &amp; !fuelPermit))</pre></li><li><b>S2</b> 母管压力达到 4500 kPa（数据有效）时必须当拍跳闸。<pre>G((runRequest &amp; pressureValid &amp; pressure &gt;= 4500.0) -&gt; tripLatched)</pre></li><li><b>S3</b> 跳闸状态下绝不允许燃料许可。<pre>G(tripLatched -&gt; !fuelPermit)</pre></li><li><b>S4</b> 跳闸自保持：没有复位上升沿时不得自行解锁。<pre>G((prev(tripLatched) &amp; !rising(resetBtn)) -&gt; tripLatched)</pre></li><li><b>S4b</b> 存在复位上升沿但复位许可条件（停机 + 数据有效 + 压力 &lt;= 4200）不满足时，跳闸也不得解锁。<pre>G((prev(tripLatched) &amp; rising(resetBtn) &amp; (runRequest OR !pressureValid OR pressure &gt; 4200.0)) -&gt; tripLatched)</pre></li><li><b>S5</b> 无运行请求时本周期线索掩码必须为 0。<pre>G(!runRequest -&gt; currentCauseMask = 0)</pre></li><li><b>S6</b> 压力未越限且数据有效时不产生线索。<pre>G((runRequest &amp; pressureValid &amp; pressure &lt; 4500.0) -&gt; currentCauseMask = 0)</pre></li><li><b>S7</b> 诊断有效位与线索掩码一致。<pre>G(diagnosticActive &lt;-&gt; currentCauseMask &lt;&gt; 0)</pre></li><li><b>S8</b> 合法复位（上升沿 + 停机 + 数据有效 + 压力 &lt;= 4200）必须同时清除跳闸与线索足迹。<pre>G((rising(resetBtn) &amp; !runRequest &amp; pressureValid &amp; pressure &lt;= 4200.0) -&gt; (!tripLatched &amp; latchedCauseMask = 0))</pre></li><li><b>S9</b> bit3（未定位，掩码恰为 8）只出现在运行中的超压工况。<pre>G(currentCauseMask = 8 -&gt; (runRequest &amp; pressureValid &amp; pressure &gt;= 4500.0))</pre></li><li><b>S10</b> bit2（燃烧过剩）成立时必然满足燃料流量偏高、蒸汽流量偏低的判据。<pre>G((currentCauseMask = 4 OR currentCauseMask = 6 OR currentCauseMask = 12 OR currentCauseMask = 14) -&gt; (fuelFlow &gt;= 4.0 &amp; steamFlow &lt;= 10.0))</pre></li><li><b>S11</b> bit1（阀卡滞）成立时必然满足阀命令/反馈的卡滞判据。<pre>G((currentCauseMask = 2 OR currentCauseMask = 6 OR currentCauseMask = 10 OR currentCauseMask = 14) -&gt; (outletCmd &gt;= 50 &amp; outletFeedback &lt;= 10))</pre></li><li><b>S12</b> bit0 只在运行中变送器失效时出现，且失效当拍掩码恰为 1。<pre>G((runRequest &amp; !pressureValid) -&gt; currentCauseMask = 1)</pre></li><li><b>S13</b> 跳闸期间逐位精确累积：每一历史位等于上一拍历史位或本拍线索位，且仅使用低四位。<pre>G((latchedCauseMask &gt;= 0 AND latchedCauseMask &lt;= 15 AND currentCauseMask &gt;= 0 AND currentCauseMask &lt;= 15) AND (tripLatched -&gt; (((latchedCauseMask = 1 OR latchedCauseMask = 3 OR latchedCauseMask = 5 OR latchedCauseMask = 7 OR latchedCauseMask = 9 OR latchedCauseMask = 11 OR latchedCauseMask = 13 OR latchedCauseMask = 15) &lt;-&gt; (prev((latchedCauseMask = 1 OR latchedCauseMask = 3 OR latchedCauseMask = 5 OR latchedCauseMask = 7 OR latchedCauseMask = 9 OR latchedCauseMask = 11 OR latchedCauseMask = 13 OR latchedCauseMask = 15)) OR (currentCauseMask = 1 OR currentCauseMask = 3 OR currentCauseMask = 5 OR currentCauseMask = 7 OR currentCauseMask = 9 OR currentCauseMask = 11 OR currentCauseMask = 13 OR currentCauseMask = 15))) AND ((latchedCauseMask = 2 OR latchedCauseMask = 3 OR latchedCauseMask = 6 OR latchedCauseMask = 7 OR latchedCauseMask = 10 OR latchedCauseMask = 11 OR latchedCauseMask = 14 OR latchedCauseMask = 15) &lt;-&gt; (prev((latchedCauseMask = 2 OR latchedCauseMask = 3 OR latchedCauseMask = 6 OR latchedCauseMask = 7 OR latchedCauseMask = 10 OR latchedCauseMask = 11 OR latchedCauseMask = 14 OR latchedCauseMask = 15)) OR (currentCauseMask = 2 OR currentCauseMask = 3 OR currentCauseMask = 6 OR currentCauseMask = 7 OR currentCauseMask = 10 OR currentCauseMask = 11 OR currentCauseMask = 14 OR currentCauseMask = 15))) AND ((latchedCauseMask = 4 OR latchedCauseMask = 5 OR latchedCauseMask = 6 OR latchedCauseMask = 7 OR latchedCauseMask = 12 OR latchedCauseMask = 13 OR latchedCauseMask = 14 OR latchedCauseMask = 15) &lt;-&gt; (prev((latchedCauseMask = 4 OR latchedCauseMask = 5 OR latchedCauseMask = 6 OR latchedCauseMask = 7 OR latchedCauseMask = 12 OR latchedCauseMask = 13 OR latchedCauseMask = 14 OR latchedCauseMask = 15)) OR (currentCauseMask = 4 OR currentCauseMask = 5 OR currentCauseMask = 6 OR currentCauseMask = 7 OR currentCauseMask = 12 OR currentCauseMask = 13 OR currentCauseMask = 14 OR currentCauseMask = 15))) AND ((latchedCauseMask = 8 OR latchedCauseMask = 9 OR latchedCauseMask = 10 OR latchedCauseMask = 11 OR latchedCauseMask = 12 OR latchedCauseMask = 13 OR latchedCauseMask = 14 OR latchedCauseMask = 15) &lt;-&gt; (prev((latchedCauseMask = 8 OR latchedCauseMask = 9 OR latchedCauseMask = 10 OR latchedCauseMask = 11 OR latchedCauseMask = 12 OR latchedCauseMask = 13 OR latchedCauseMask = 14 OR latchedCauseMask = 15)) OR (currentCauseMask = 8 OR currentCauseMask = 9 OR currentCauseMask = 10 OR currentCauseMask = 11 OR currentCauseMask = 12 OR currentCauseMask = 13 OR currentCauseMask = 14 OR currentCauseMask = 15))))))</pre></li><li><b>S14</b> 线索位含义、卡滞连续 3 拍判据（中断/压力回落/失效/停机均清零）、足迹累积与复位清零的完整行为。<pre>仿真性质</pre></li><li><b>N10-S10</b> 11.10补充：本拍掩码取合法编码；有效超压时必须给出非零诊断，燃烧过剩位与其输入判据等价。<pre>G((currentCauseMask = 0 OR currentCauseMask = 1 OR currentCauseMask = 2 OR currentCauseMask = 4 OR currentCauseMask = 6 OR currentCauseMask = 8) AND ((currentCauseMask = 4 OR currentCauseMask = 6) &lt;-&gt; (runRequest AND pressureValid AND pressure &gt;= 4500.0 AND fuelFlow &gt;= 4.0 AND steamFlow &lt;= 10.0)) AND ((runRequest AND pressureValid AND pressure &gt;= 4500.0) -&gt; (currentCauseMask = 2 OR currentCauseMask = 4 OR currentCauseMask = 6 OR currentCauseMask = 8)))</pre></li><li><b>N10-S11</b> 11.10补充：卡滞位当且仅当本拍和此前连续两拍均满足有效超压及阀卡滞输入判据时成立。实例开始前的判据视为假。<pre>G((currentCauseMask = 2 OR currentCauseMask = 6) &lt;-&gt; ((runRequest AND pressureValid AND pressure &gt;= 4500.0 AND outletCmd &gt;= 50 AND outletFeedback &lt;= 10) AND prev((runRequest AND pressureValid AND pressure &gt;= 4500.0 AND outletCmd &gt;= 50 AND outletFeedback &lt;= 10)) AND prev(prev((runRequest AND pressureValid AND pressure &gt;= 4500.0 AND outletCmd &gt;= 50 AND outletFeedback &lt;= 10)))))</pre></li><li><b>N10-S15</b> 11.10补充：本拍线索掩码仅允许 0、1、2、4、6、8。编码 6 的触发条件另由 S10 与 S11 限制。<pre>G(currentCauseMask = 0 OR currentCauseMask = 1 OR currentCauseMask = 2 OR currentCauseMask = 4 OR currentCauseMask = 6 OR currentCauseMask = 8)</pre></li><li><b>N10-S16</b> 11.10补充：燃料许可恰好在请求运行且未锁存跳闸时成立。<pre>G(fuelPermit &lt;-&gt; (runRequest AND NOT tripLatched))</pre></li><li><b>N10-S18</b> 11.10补充：未跳闸时历史线索应为零。<pre>G(!tripLatched -&gt; latchedCauseMask = 0)</pre></li><li><b>N10-S17</b> 11.10补充：仅真实跳闸条件可以启动锁存；既有跳闸保持到合法复位沿。<pre>G(tripLatched &lt;-&gt; ((runRequest AND (NOT pressureValid OR pressure &gt;= 4500.0)) OR (prev(tripLatched) AND NOT (rising(resetBtn) AND NOT runRequest AND pressureValid AND pressure &lt;= 4200.0))))</pre></li></ul><h3>用例</h3><p>同名sequence组连续，各组新实例；single每条新实例。输入为本行常量合并显式输入，初态在本行扫描前设置；cycles为本行扫描次数。</p><div class="scroll"><table><tr><th>编号</th><th>组</th><th>拍数</th><th>有效输入</th><th>初态</th><th>预期</th><th>说明</th></tr><tr><td>q1</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4000.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 1.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false}</td><td>停机初始：无跳闸、无线索</td></tr><tr><td>q2</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4200.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: true, &quot;currentCauseMask&quot;: 0}</td><td>压力 4200 未达 4500：允许燃料，无线索</td></tr><tr><td>q3</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8, &quot;diagnosticActive&quot;: true}</td><td>超压但阀位正常、燃烧正常 → 线索=8（未定位）</td></tr><tr><td>q4</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 80, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</td><td>阀卡滞第 1 拍（计数 1，未达 3 拍判据）仍只报 8</td></tr><tr><td>q5</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 4.5, &quot;steamFlow&quot;: 5.0, &quot;outletCmd&quot;: 80, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 4, &quot;latchedCauseMask&quot;: 12}</td><td>阀计数 2 + 燃烧过剩 → 位2 已置（8|4=12）</td></tr><tr><td>q6</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 4.5, &quot;steamFlow&quot;: 5.0, &quot;outletCmd&quot;: 80, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 6, &quot;latchedCauseMask&quot;: 14}</td><td>阀计数达 3 → 位1 置；与位2 合并得 6（14=8|4|2）</td></tr><tr><td>q7</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4000.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0.0, &quot;steamFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 14, &quot;diagnosticActive&quot;: false}</td><td>停机后本拍无线索，但**已累积**的足迹必须保留（供事后诊断）</td></tr><tr><td>q8</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4000.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0.0, &quot;steamFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 0}</td><td>复位：runRequest=FALSE、压力已回落到 &lt;=4200 → 跳闸与足迹一起清</td></tr><tr><td>q9</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 4.5, &quot;steamFlow&quot;: 5.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 4, &quot;latchedCauseMask&quot;: 4}</td><td>阀命令未达 50 → 不计卡滞；只剩燃烧过剩线索</td></tr><tr><td>q10</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: false, &quot;fuelFlow&quot;: 4.5, &quot;steamFlow&quot;: 5.0, &quot;outletCmd&quot;: 90, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 1, &quot;latchedCauseMask&quot;: 5}</td><td>变送器失效：线索=1（优先于压力判据），并入累积 5</td></tr><tr><td>q11</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4000.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5, &quot;diagnosticActive&quot;: false}</td><td>变送器恢复、压力回落到 4000：本拍线索清零，历史足迹 5 仍保留</td></tr><tr><td>q12</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4100.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5}</td><td>非法复位：有上升沿但 runRequest 仍为 TRUE → 不得清除</td></tr><tr><td>q13</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4100.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0.0, &quot;steamFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5}</td><td>复位持续按住、条件（停机）后来才满足但没有新的上升沿 → 仍不得清除</td></tr><tr><td>q14</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4100.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0.0, &quot;steamFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5, &quot;diagnosticActive&quot;: false}</td><td>松开复位：跳闸保持，足迹不变</td></tr><tr><td>q15</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4201.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0.0, &quot;steamFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5}</td><td>【边界】新上升沿但压力 4201 &gt; 4200 → 复位许可不满足，不得清除</td></tr><tr><td>q16</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4200.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0.0, &quot;steamFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5}</td><td>松开复位、压力回到 4200：仍保持（清除只认上升沿）</td></tr><tr><td>q17</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4200.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0.0, &quot;steamFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false}</td><td>【边界】恰好 4200（含端点）+ 新上升沿 → 跳闸与足迹一起清</td></tr><tr><td>q18</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4499.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: true, &quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false}</td><td>【边界】4499 &lt; 4500 → 不跳闸、无线索、燃料许可</td></tr><tr><td>q19</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4500.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8, &quot;diagnosticActive&quot;: true}</td><td>【边界】恰好 4500（含端点）→ 当拍跳闸，线索=8</td></tr><tr><td>q20</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</td><td>【边界】outletCmd=50、outletFeedback=10 都含端点 → 计 1 拍，未达 3 拍仍报 8</td></tr><tr><td>q21</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</td><td>卡滞第 2 拍（连续）→ 计数 2，仍未达判据</td></tr><tr><td>q22</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 30, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</td><td>中途反馈恢复（10→30）：连续 3 拍被打破 → 计数清零，仍只报 8</td></tr><tr><td>q23</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</td><td>重新计第 1 拍（清零后从头算）</td></tr><tr><td>q24</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</td><td>重新计第 2 拍</td></tr><tr><td>q25</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 10}</td><td>第 3 拍达标 → **单独出现 bit1=2**（有线索故不置 bit3），足迹 8|2=10</td></tr><tr><td>q26</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 10}</td><td>连续第 4 拍（超过 3 拍）：仍只报 2，计数饱和不溢出</td></tr><tr><td>q27</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4400.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 10, &quot;diagnosticActive&quot;: false}</td><td>压力回落到 4400（不再超压）→ 卡滞计数清零、本拍无线索，跳闸与足迹保持</td></tr><tr><td>q28</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 10}</td><td>再次超压 + 卡滞第 1 拍：若压力回落时没清零会误报 2，这里只报 8</td></tr><tr><td>q29</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 10}</td><td>卡滞第 2 拍（连续）</td></tr><tr><td>q30</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: false, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 1, &quot;latchedCauseMask&quot;: 11, &quot;diagnosticActive&quot;: true}</td><td>变送器失效打断卡滞计数：线索=1，足迹 10|1=11，跳闸保持</td></tr><tr><td>q31</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 11}</td><td>变送器恢复后卡滞从第 1 拍重新计数（失效期间的中断已被清零）</td></tr><tr><td>q32</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0.0, &quot;steamFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 11, &quot;diagnosticActive&quot;: false}</td><td>停止运行打断计数：本拍线索=0、计数清零，跳闸与足迹保持</td></tr><tr><td>q33</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 11}</td><td>重新运行 + 卡滞第 1 拍：计数从 0 起（停机期间已清零）</td></tr><tr><td>q34</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 11}</td><td>卡滞第 2 拍</td></tr><tr><td>q35</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 11}</td><td>卡滞第 3 拍 → bit1 置；足迹 11 本来就含位1，按位或后仍是 11</td></tr><tr><td>q36</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 4.0, &quot;steamFlow&quot;: 10.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 6, &quot;latchedCauseMask&quot;: 15}</td><td>【边界】fuelFlow=4.0、steamFlow=10.0 都含端点 → 燃烧过剩成立，6=2|4，足迹 15</td></tr><tr><td>q37</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 3.9, &quot;steamFlow&quot;: 10.0, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 15}</td><td>【边界】fuelFlow=3.9 &lt; 4.0 → 不判燃烧过剩，只剩 bit1</td></tr><tr><td>q38</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 4.0, &quot;steamFlow&quot;: 10.1, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 15}</td><td>【边界】steamFlow=10.1 &gt; 10.0 → 不判燃烧过剩</td></tr><tr><td>q39</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 5.0, &quot;steamFlow&quot;: 5.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 4, &quot;latchedCauseMask&quot;: 15}</td><td>只有燃烧过剩（阀命令未达 50）→ 4；足迹 15|4 仍为 15</td></tr><tr><td>q40</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 15}</td><td>超压但一切正常 → 未定位 8；累积时 15|8 仍为 15</td></tr><tr><td>q41</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4000.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0.0, &quot;steamFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false}</td><td>停机 + 合法复位 → 跳闸与全部足迹清零</td></tr><tr><td>q42</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4000.0, &quot;pressureValid&quot;: false, &quot;fuelFlow&quot;: 2.0, &quot;steamFlow&quot;: 20.0, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 1, &quot;latchedCauseMask&quot;: 1, &quot;diagnosticActive&quot;: true}</td><td>**从未跳闸的干净状态**起：压力本身只有 4000 kPa，仅靠 pressureValid=FALSE 就独立触发跳闸（线索=1），证明失效路径不依赖压力判据</td></tr><tr><td>q43</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4000.0, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0.0, &quot;steamFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false}</td><td>收尾：停机 + 合法复位 → 清零</td></tr><tr><td>q44</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4200.0, &quot;pressureValid&quot;: false, &quot;fuelFlow&quot;: 0.0, &quot;steamFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 1, &quot;latchedCauseMask&quot;: 1, &quot;diagnosticActive&quot;: true}</td><td>压力 4200 本不越限，但**变送器失效**按最坏情况处理 → 独立跳闸（线索=1）</td></tr><tr><td>q45</td><td>sequence</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4200.0, &quot;pressureValid&quot;: false, &quot;fuelFlow&quot;: 0.0, &quot;steamFlow&quot;: 0.0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 1, &quot;diagnosticActive&quot;: false}</td><td>独立非法复位：停机且压力4200，存在新复位上升沿，但pressureValid=FALSE；仅因数据无效拒绝复位，跳闸及历史足迹1保持。本拍无运行请求，线索0、诊断FALSE。</td></tr><tr><td>peer-q1</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4000, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 1, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false}</td><td>停机初始：无跳闸、无线索</td></tr><tr><td>peer-q2</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4200, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: true, &quot;currentCauseMask&quot;: 0}</td><td>压力 4200 未达 4500：允许燃料，无线索</td></tr><tr><td>peer-q3</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8, &quot;diagnosticActive&quot;: true}</td><td>超压但阀位正常、燃烧正常 → 线索=8（未定位）</td></tr><tr><td>peer-q4</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 80, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</td><td>阀卡滞第 1 拍（计数 1，未达 3 拍判据）仍只报 8</td></tr><tr><td>peer-q5</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 4.5, &quot;steamFlow&quot;: 5, &quot;outletCmd&quot;: 80, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 4, &quot;latchedCauseMask&quot;: 12}</td><td>阀计数 2 + 燃烧过剩 → 位2 已置（8|4=12）</td></tr><tr><td>peer-q6</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 4.5, &quot;steamFlow&quot;: 5, &quot;outletCmd&quot;: 80, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 6, &quot;latchedCauseMask&quot;: 14}</td><td>阀计数达 3 → 位1 置；与位2 合并得 6（14=8|4|2）</td></tr><tr><td>peer-q7</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4000, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0, &quot;steamFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 14, &quot;diagnosticActive&quot;: false}</td><td>停机后本拍无线索，但**已累积**的足迹必须保留（供事后诊断）</td></tr><tr><td>peer-q8</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4000, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0, &quot;steamFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 0}</td><td>复位：runRequest=FALSE、压力已回落到 &lt;=4200 → 跳闸与足迹一起清</td></tr><tr><td>peer-q9</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 4.5, &quot;steamFlow&quot;: 5, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 4, &quot;latchedCauseMask&quot;: 4}</td><td>阀命令未达 50 → 不计卡滞；只剩燃烧过剩线索</td></tr><tr><td>peer-q10</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: false, &quot;fuelFlow&quot;: 4.5, &quot;steamFlow&quot;: 5, &quot;outletCmd&quot;: 90, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 1, &quot;latchedCauseMask&quot;: 5}</td><td>变送器失效：线索=1（优先于压力判据），并入累积 5</td></tr><tr><td>peer-q11</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4000, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5, &quot;diagnosticActive&quot;: false}</td><td>变送器恢复、压力回落到 4000：本拍线索清零，历史足迹 5 仍保留</td></tr><tr><td>peer-q12</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4100, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5}</td><td>非法复位：有上升沿但 runRequest 仍为 TRUE → 不得清除</td></tr><tr><td>peer-q13</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4100, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0, &quot;steamFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5}</td><td>复位持续按住、条件（停机）后来才满足但没有新的上升沿 → 仍不得清除</td></tr><tr><td>peer-q14</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4100, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0, &quot;steamFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5, &quot;diagnosticActive&quot;: false}</td><td>松开复位：跳闸保持，足迹不变</td></tr><tr><td>peer-q15</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4201, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0, &quot;steamFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5}</td><td>【边界】新上升沿但压力 4201 &gt; 4200 → 复位许可不满足，不得清除</td></tr><tr><td>peer-q16</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4200, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0, &quot;steamFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 5}</td><td>松开复位、压力回到 4200：仍保持（清除只认上升沿）</td></tr><tr><td>peer-q17</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4200, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0, &quot;steamFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false}</td><td>【边界】恰好 4200（含端点）+ 新上升沿 → 跳闸与足迹一起清</td></tr><tr><td>peer-q18</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4499, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: true, &quot;currentCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false}</td><td>【边界】4499 &lt; 4500 → 不跳闸、无线索、燃料许可</td></tr><tr><td>peer-q19</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4500, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8, &quot;diagnosticActive&quot;: true}</td><td>【边界】恰好 4500（含端点）→ 当拍跳闸，线索=8</td></tr><tr><td>peer-q20</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</td><td>【边界】outletCmd=50、outletFeedback=10 都含端点 → 计 1 拍，未达 3 拍仍报 8</td></tr><tr><td>peer-q21</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</td><td>卡滞第 2 拍（连续）→ 计数 2，仍未达判据</td></tr><tr><td>peer-q22</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 30, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</td><td>中途反馈恢复（10→30）：连续 3 拍被打破 → 计数清零，仍只报 8</td></tr><tr><td>peer-q23</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</td><td>重新计第 1 拍（清零后从头算）</td></tr><tr><td>peer-q24</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8}</td><td>重新计第 2 拍</td></tr><tr><td>peer-q25</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 10}</td><td>第 3 拍达标 → **单独出现 bit1=2**（有线索故不置 bit3），足迹 8|2=10</td></tr><tr><td>peer-q26</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 10}</td><td>连续第 4 拍（超过 3 拍）：仍只报 2，计数饱和不溢出</td></tr><tr><td>peer-q27</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4400, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 10, &quot;diagnosticActive&quot;: false}</td><td>压力回落到 4400（不再超压）→ 卡滞计数清零、本拍无线索，跳闸与足迹保持</td></tr><tr><td>peer-q28</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 10}</td><td>再次超压 + 卡滞第 1 拍：若压力回落时没清零会误报 2，这里只报 8</td></tr><tr><td>peer-q29</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 10}</td><td>卡滞第 2 拍（连续）</td></tr><tr><td>peer-q30</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: false, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 1, &quot;latchedCauseMask&quot;: 11, &quot;diagnosticActive&quot;: true}</td><td>变送器失效打断卡滞计数：线索=1，足迹 10|1=11，跳闸保持</td></tr><tr><td>peer-q31</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 11}</td><td>变送器恢复后卡滞从第 1 拍重新计数（失效期间的中断已被清零）</td></tr><tr><td>peer-q32</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0, &quot;steamFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 11, &quot;diagnosticActive&quot;: false}</td><td>停止运行打断计数：本拍线索=0、计数清零，跳闸与足迹保持</td></tr><tr><td>peer-q33</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 11}</td><td>重新运行 + 卡滞第 1 拍：计数从 0 起（停机期间已清零）</td></tr><tr><td>peer-q34</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 11}</td><td>卡滞第 2 拍</td></tr><tr><td>peer-q35</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 11}</td><td>卡滞第 3 拍 → bit1 置；足迹 11 本来就含位1，按位或后仍是 11</td></tr><tr><td>peer-q36</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 4, &quot;steamFlow&quot;: 10, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 6, &quot;latchedCauseMask&quot;: 15}</td><td>【边界】fuelFlow=4.0、steamFlow=10.0 都含端点 → 燃烧过剩成立，6=2|4，足迹 15</td></tr><tr><td>peer-q37</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 3.9, &quot;steamFlow&quot;: 10, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 15}</td><td>【边界】fuelFlow=3.9 &lt; 4.0 → 不判燃烧过剩，只剩 bit1</td></tr><tr><td>peer-q38</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 4, &quot;steamFlow&quot;: 10.1, &quot;outletCmd&quot;: 50, &quot;outletFeedback&quot;: 10, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 2, &quot;latchedCauseMask&quot;: 15}</td><td>【边界】steamFlow=10.1 &gt; 10.0 → 不判燃烧过剩</td></tr><tr><td>peer-q39</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 5, &quot;steamFlow&quot;: 5, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 4, &quot;latchedCauseMask&quot;: 15}</td><td>只有燃烧过剩（阀命令未达 50）→ 4；足迹 15|4 仍为 15</td></tr><tr><td>peer-q40</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 15}</td><td>超压但一切正常 → 未定位 8；累积时 15|8 仍为 15</td></tr><tr><td>peer-q41</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4000, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0, &quot;steamFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false}</td><td>停机 + 合法复位 → 跳闸与全部足迹清零</td></tr><tr><td>peer-q42</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4000, &quot;pressureValid&quot;: false, &quot;fuelFlow&quot;: 2, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 60, &quot;outletFeedback&quot;: 60, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 1, &quot;latchedCauseMask&quot;: 1, &quot;diagnosticActive&quot;: true}</td><td>**从未跳闸的干净状态**起：压力本身只有 4000 kPa，仅靠 pressureValid=FALSE 就独立触发跳闸（线索=1），证明失效路径不依赖压力判据</td></tr><tr><td>peer-q43</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4000, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0, &quot;steamFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false}</td><td>收尾：停机 + 合法复位 → 清零</td></tr><tr><td>peer-q44</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4200, &quot;pressureValid&quot;: false, &quot;fuelFlow&quot;: 0, &quot;steamFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 1, &quot;latchedCauseMask&quot;: 1, &quot;diagnosticActive&quot;: true}</td><td>压力 4200 本不越限，但**变送器失效**按最坏情况处理 → 独立跳闸（线索=1）</td></tr><tr><td>peer-q45</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4200, &quot;pressureValid&quot;: false, &quot;fuelFlow&quot;: 0, &quot;steamFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;fuelPermit&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 1, &quot;diagnosticActive&quot;: false}</td><td>停机 + 变送器失效 + 复位上升沿：runRequest 已 FALSE，唯一不满足的许可条件是「压力数据有效」→ 跳闸与足迹都不得清除</td></tr><tr><td>peer-q46</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4200, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0, &quot;steamFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;latchedCauseMask&quot;: 1}</td><td>先松开复位按钮</td></tr><tr><td>peer-q47</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4200, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 0, &quot;steamFlow&quot;: 0, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 0}</td><td>停机且压力有效，重新按下并清除锁存</td></tr><tr><td>peer-q48</td><td>sequence:peer:default</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4600, &quot;pressureValid&quot;: true, &quot;fuelFlow&quot;: 3, &quot;steamFlow&quot;: 20, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8, &quot;diagnosticActive&quot;: true, &quot;fuelPermit&quot;: false}</td><td>有效超压、无具体线索，从清零状态得到未定位编码8</td></tr><tr><td>peer-q49</td><td>sequence:peer:fractional-pressure</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4499.75, &quot;pressureValid&quot;: true, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: false, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 0, &quot;diagnosticActive&quot;: false, &quot;fuelPermit&quot;: true}</td><td>4499.75 kPa 低于跳闸值，不能先取整再比较。</td></tr><tr><td>peer-q50</td><td>sequence:peer:fractional-pressure</td><td>1</td><td>{&quot;runRequest&quot;: true, &quot;pressure&quot;: 4500, &quot;pressureValid&quot;: true, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: false}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 8, &quot;latchedCauseMask&quot;: 8, &quot;diagnosticActive&quot;: true, &quot;fuelPermit&quot;: false}</td><td>达到4500触发超压，未定位编码8。</td></tr><tr><td>peer-q51</td><td>sequence:peer:fractional-pressure</td><td>1</td><td>{&quot;runRequest&quot;: false, &quot;pressure&quot;: 4200.25, &quot;pressureValid&quot;: true, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;outletCmd&quot;: 0, &quot;outletFeedback&quot;: 0, &quot;resetBtn&quot;: true}</td><td>{}</td><td>{&quot;tripLatched&quot;: true, &quot;currentCauseMask&quot;: 0, &quot;latchedCauseMask&quot;: 8, &quot;diagnosticActive&quot;: false, &quot;fuelPermit&quot;: false}</td><td>4200.25仍大于复位上限，应保留既有跳闸和足迹。</td></tr></table></div></details><details class="task"><summary>self-hard-07 · 串级 PI 温控回路的手/自动无扰切换（bumpless transfer） · 86条</summary><pre>写一个功能块 FB，实现**串级 PI 控制回路**的手/自动无扰切换。
1. 串级结构：外环以温度偏差驱动流量设定，内环以流量偏差驱动阀门开度；
2. 模式：0=手动（操作员直接给定流量设定与阀门开度，两者都跟随手动值）；1=自动（手动给定流量设定 manualFlowSP，内环 PI 自动算阀门）；2=串级（温度环 PI 算流量设定，流量环 PI 算阀门）；
3. 每个扫描周期只执行一次，scanSeconds 为本次周期时长（秒）；控制器系数按**秒**计算：外环 KiT=0.2 (t/h)/(℃·s)、内环 KiF=0.5 %/((t/h)·s)；温度偏差 eT=tempSP-tempPV（℃），流量偏差 eF=flowSP-flowPV（t/h），阀门开度单位 %，因此积分项 accT 的单位是t/h、accF 的单位是 %，增益 1.0 与 2.0 分别对应 ℃→t/h 与 t/h→% 的折算：
   外环 trial = accT + 0.2*eT*scanSeconds；flowSP = 1.0*eT + trial；限幅 0..50（t/h）；accT = flowSP - 1.0*eT；
   内环 trial = accF + 0.5*eF*scanSeconds；valveCommand = 2.0*eF + trial；限幅 0..100（%）；accF = valveCommand - 2.0*eF；
   抗积分饱和用**回算**：acc 取限幅后的实际输出反算，因此限幅期间积分不会越积越多、解除饱和后立即恢复；
4. 模式切换当拍不执行正常 PI 积分，normalMode=FALSE。切到串级 mode=2 时，flowSP 与 valveCommand 均保持上一拍值；切到自动/手动 mode=1/0 时，flowSP 跟随 manualFlowSP，valveCommand 保持上一拍值。连续两拍切换也必须逐拍识别。首次执行与复位、故障拍按初始化/复位/故障规则处理，不适用上一拍输出保持。手动接管后的正常拍允许操作员给定引起阀位突变。
5. 复位 resetBtn 上升沿：整个回路回到初值——预置积分器、输出跟手动值、当拍不运算；按住不放不重复动作；
6. 故障安全：mode 不在 0/1/2，或 scanSeconds&lt;=0.0（时标丢失），或 scanSeconds&gt;10.0（超过 10 s 的扫描周期视为时基异常）→ fault 置位，输出**立即**跟手动值、不积分，并预置积分器；故障期间允许阀位跳变（安全优先，与“无扰切换”区分）；
7. 复位/故障优先于正常运算：同一拍既有复位上升沿又有故障时，输出和积分器按复位规则预置，fault 仍依本拍 mode 和 scanSeconds 如实报告；
8. normalMode 表示“本拍处于正常运算”，即既不在复位拍也不在故障、也不在模式切换/首次执行拍；
9. 模式可以任意跳转（不要求 0→1→2 依次投入；直接 0→2 合法）；但工程上一般建议先投入内环（1）再投入外环（2），这样温度环 PI 的积分器在切换时已有较接近的初值、可减少切换瞬态——这是操作建议，不是本块强制的算法约束。
扫描周期与单位约定：scanSeconds 以秒给出，积分增益按秒定义，算法已显式乘 scanSeconds，不得再次折算。KpT=1.0 (t/h)/℃，KiT=0.2 (t/h)/(℃·s)，KpF=2.0 %/(t/h)，KiF=0.5 %/((t/h)·s)。离散采样周期会影响近似误差与闭环表现，不据此重复调整 Ki。输入契约：所有数值为有限值，manualFlowSP 在 0..50 t/h，manualValve 在 0..100%。
平台适配：原接口 dt（IEC 日期时间类型别名）统一重命名为 scanSeconds；单位秒、类型及原数字断言不变。</pre><div class="scroll"><table><tr><th>变量</th><th>类型</th><th>方向</th><th>说明</th></tr><tr><td>mode</td><td>INT</td><td>input</td><td>0=手动 1=自动 2=串级（其它值为故障回退）</td></tr><tr><td>resetBtn</td><td>BOOL</td><td>input</td><td>复位（上升沿回到初值）</td></tr><tr><td>scanSeconds</td><td>REAL</td><td>input</td><td>本次扫描周期（秒）</td></tr><tr><td>tempSP</td><td>REAL</td><td>input</td><td>温度设定值（℃）</td></tr><tr><td>tempPV</td><td>REAL</td><td>input</td><td>温度测量值（℃）</td></tr><tr><td>flowPV</td><td>REAL</td><td>input</td><td>流量测量值（t/h）</td></tr><tr><td>manualFlowSP</td><td>REAL</td><td>input</td><td>手动流量设定值（t/h）</td></tr><tr><td>manualValve</td><td>REAL</td><td>input</td><td>手动阀门开度取值（%）</td></tr><tr><td>flowSP</td><td>REAL</td><td>output</td><td>流量设定值输出（t/h，限幅 0..50）</td></tr><tr><td>valveCommand</td><td>REAL</td><td>output</td><td>阀门开度指令（%，限幅 0..100）</td></tr><tr><td>fault</td><td>BOOL</td><td>output</td><td>故障（模式越界或 dt 越界）</td></tr><tr><td>normalMode</td><td>BOOL</td><td>output</td><td>本拍处于正常运算（非复位/故障/切换/首次拍）</td></tr></table></div><h3>性质</h3><ul><li><b>S1</b> 流量设定值始终在 0..50 t/h 之间。<pre>G((flowSP &gt;= 0.0) &amp; (flowSP &lt;= 50.0))</pre></li><li><b>S2</b> 阀门指令始终在 0..100 % 之间。<pre>G((valveCommand &gt;= 0.0) &amp; (valveCommand &lt;= 100.0))</pre></li><li><b>S3</b> 故障周期必须立即回退到手动：跟手操值且本拍非正常运算。<pre>G(fault -&gt; ((flowSP = manualFlowSP) &amp; (valveCommand = manualValve) &amp; !normalMode))</pre></li><li><b>S4</b> 复位上升沿必须让回路回到初值：跟手操值且本拍非正常运算。<pre>G(rising(resetBtn) -&gt; ((flowSP = manualFlowSP) &amp; (valveCommand = manualValve) &amp; !normalMode))</pre></li><li><b>S5</b> 手动正常运算周期两个输出分别跟随手动给定。<pre>G((normalMode &amp; (mode = 0)) -&gt; ((flowSP = manualFlowSP) &amp; (valveCommand = manualValve)))</pre></li><li><b>S6</b> 自动正常运算周期流量设定跟随 manualFlowSP。<pre>G((normalMode &amp; (mode = 1)) -&gt; (flowSP = manualFlowSP))</pre></li><li><b>S7</b> 非首次、无复位/故障的模式切换到自动或手动：流量跟手操，阀位保持，且本拍不正常运算；含连续切换。<pre>G(((prev(TRUE) AND mode &lt;&gt; prev(mode) AND NOT fault AND NOT (resetBtn AND NOT prev(resetBtn))) AND mode &lt;&gt; 2) -&gt; (flowSP = manualFlowSP AND valveCommand = prev(valveCommand) AND NOT normalMode))</pre></li><li><b>S8</b> 非首次、无复位/故障的模式切换到串级：两输出保持上一拍且不正常运算；不依赖上一拍 normalMode。<pre>G(((prev(TRUE) AND mode &lt;&gt; prev(mode) AND NOT fault AND NOT (resetBtn AND NOT prev(resetBtn))) AND mode = 2) -&gt; (flowSP = prev(flowSP) AND valveCommand = prev(valveCommand) AND NOT normalMode))</pre></li><li><b>S9</b> 串级/自动 PI 的积分预置、抗积分饱和回算、scanSeconds 校验与手动保持的完整行为。<pre>仿真性质</pre></li><li><b>N10-S10</b> 11.10补充：时基或模式非法时且仅此时报告故障；0 到 10 秒之间的正步长均合法。<pre>G(fault &lt;-&gt; (mode &lt; 0 OR mode &gt; 2 OR scanSeconds &lt;= 0.0 OR scanSeconds &gt; 10.0))</pre></li><li><b>N10-S11</b> 11.10补充：从第二拍起，模式稳定、没有故障且没有复位沿时且仅此时报告正常运算。<pre>G(normalMode &lt;-&gt; (prev(TRUE) &amp; (mode = prev(mode)) &amp; !fault &amp; !rising(resetBtn)))</pre></li><li><b>N10-S12</b> 11.10补充：首拍按本拍手动流量和阀位预置两个公开输出。<pre>G(!prev(TRUE) -&gt; (flowSP = manualFlowSP AND valveCommand = manualValve))</pre></li><li><b>N10-S13</b> 11.10补充：串级正常运算时，外环由上拍已限幅的流量设定回算积分量，按实际步长更新并裁剪到 0..50。 浮点比较沿用判分容差 10^-6 × max(1, |期望值|)。<pre>G((normalMode AND mode = 2) -&gt; ABS(flowSP - (LIMIT(0.0, 1.0 * (tempSP - tempPV) + ((prev(flowSP) - 1.0 * prev(tempSP - tempPV)) + 0.2 * (tempSP - tempPV) * scanSeconds), 50.0))) &lt;= 0.000001 * MAX(1.0, ABS(LIMIT(0.0, 1.0 * (tempSP - tempPV) + ((prev(flowSP) - 1.0 * prev(tempSP - tempPV)) + 0.2 * (tempSP - tempPV) * scanSeconds), 50.0))))</pre></li><li><b>N10-S14</b> 11.10补充：自动或串级正常运算时，内环由上拍已限幅的阀位回算积分量；本拍内环使用本拍流量设定，按步长更新并裁剪到 0..100。 浮点比较沿用判分容差 10^-6 × max(1, |期望值|)。<pre>G((normalMode AND (mode = 1 OR mode = 2)) -&gt; ABS(valveCommand - (LIMIT(0.0, 2.0 * (flowSP - flowPV) + ((prev(valveCommand) - 2.0 * prev(flowSP - flowPV)) + 0.5 * (flowSP - flowPV) * scanSeconds), 100.0))) &lt;= 0.000001 * MAX(1.0, ABS(LIMIT(0.0, 2.0 * (flowSP - flowPV) + ((prev(valveCommand) - 2.0 * prev(flowSP - flowPV)) + 0.5 * (flowSP - flowPV) * scanSeconds), 100.0))))</pre></li></ul><h3>用例</h3><p>同名sequence组连续，各组新实例；single每条新实例。输入为本行常量合并显式输入，初态在本行扫描前设置；cycles为本行扫描次数。</p><div class="scroll"><table><tr><th>编号</th><th>组</th><th>拍数</th><th>有效输入</th><th>初态</th><th>预期</th><th>说明</th></tr><tr><td>q1</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: -1, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 5.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 5.0, &quot;valveCommand&quot;: 20.0, &quot;fault&quot;: true, &quot;normalMode&quot;: false}</td><td>首次执行即 mode=-1：故障回退跟手操，accT=5-(100-98)=3、accF=20-2*(5-20)=50</td></tr><tr><td>q2</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 0, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 5.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 5.0, &quot;valveCommand&quot;: 20.0, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>mode 由 -1 切到 0：切换当拍预置积分器、输出保持手动值，不运算</td></tr><tr><td>q3</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 0, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 5.0, &quot;manualValve&quot;: 35.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 5.0, &quot;valveCommand&quot;: 35.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>手动正常运算：flowSP 跟 manualFlowSP=5、valveCommand 跟 manualValve=35</td></tr><tr><td>q4</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 5.0, &quot;manualValve&quot;: 35.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 5.0, &quot;valveCommand&quot;: 35.0, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>切到自动：当拍预置 accF=35-2*(5-10)=45，输出仍保持 35</td></tr><tr><td>q5</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 5.0, &quot;manualValve&quot;: 35.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 5.0, &quot;valveCommand&quot;: 32.5, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>自动正常运算：eF=5-10=-5，trial=45-2.5=42.5，valve=2*(-5)+42.5=32.5，accF=32.5+10=42.5</td></tr><tr><td>q6</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 5.0, &quot;manualValve&quot;: 35.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 5.0, &quot;valveCommand&quot;: 30.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>自动第 2 拍：trial=42.5-2.5=40，valve=-10+40=30，accF=40</td></tr><tr><td>q7</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 35.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 40.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>自动模式下manualFlowSP从5变10：流量偏差从-5变0，比例项变化；积分增量为0，阀位从上一拍30%变为40%，并非阀位不变。</td></tr><tr><td>q8</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 35.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 40.0, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>切到串级：当拍不运算，flowSP/valveCommand 均保持上一拍（10/40）</td></tr><tr><td>q9</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 35.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.4, &quot;valveCommand&quot;: 41.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>串级正常运算：eT=2，外环 trial=8+0.4=8.4，flowSP=2+8.4=10.4；eF=0.4，内环 trial=40+0.2=40.2，valve=0.8+40.2=41</td></tr><tr><td>q10</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 35.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.8, &quot;valveCommand&quot;: 42.2, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>串级第 2 拍：外环 accT=8.4 → trial 8.8 → flowSP 10.8；内环 valve 42.2</td></tr><tr><td>q11</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 35.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 42.2, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>串级切回自动：flowSP 跟 manualFlowSP=10，valveCommand 保持 42.2</td></tr><tr><td>q12</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 35.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 42.2, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>自动正常运算：eF=0，valve 保持 42.2</td></tr><tr><td>q13</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 3, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 99.0, &quot;fault&quot;: true, &quot;normalMode&quot;: false}</td><td>mode=3 越界 → 故障回退：输出立即跟手操（允许阀位跳变）</td></tr><tr><td>q14</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 99.0, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>故障恢复后切到串级：当拍预置积分器、输出保持 99</td></tr><tr><td>q15</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.4, &quot;valveCommand&quot;: 100.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>串级正常运算：内环输出 100.8 被上限 100 截断（accF 回算 99.2）</td></tr><tr><td>q16</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.8, &quot;valveCommand&quot;: 76.2, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>flowPV 升到 20：eF=-9.2，valve 从饱和 100 立刻回到 76.2（回算未积压）</td></tr><tr><td>q17</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 40.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 11.2, &quot;valveCommand&quot;: 22.6, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>flowPV=40：eF=-28.8，valve 22.6</td></tr><tr><td>q18</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 40.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 11.6, &quot;valveCommand&quot;: 9.2, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>串级继续：valve 9.2</td></tr><tr><td>q19</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 0, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 40.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 9.2, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>串级→手动（连续切换第 1 拍）：flowSP 跟手操 10，valve 保持 9.2</td></tr><tr><td>q20</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 40.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 9.2, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>手→自动（连续切换第 2 拍）：当拍仍不运算，输出保持</td></tr><tr><td>q21</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 40.0, &quot;manualFlowSP&quot;: 30.0, &quot;manualValve&quot;: 99.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 9.2, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>自动→串级（连续切换第 3 拍）：manualFlowSP=30 也不得被采用，flowSP 保持上一拍 10.0</td></tr><tr><td>q22</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 40.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 99.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.4, &quot;valveCommand&quot;: 0.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>串级正常运算：eF=-29.6，valve 算出 -4.8 被下限 0 截断</td></tr><tr><td>q23</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 50.0, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 50.0, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>复位上升沿：回初值（跟 manualFlowSP=10 / manualValve=50），当拍不运算</td></tr><tr><td>q24</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 50.0, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 50.0, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>复位按住不放 + 切模式：没有新上升沿不再复位，按切换处理，输出保持</td></tr><tr><td>q25</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 50.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.4, &quot;valveCommand&quot;: 46.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>松开复位后串级正常运算：valve 46</td></tr><tr><td>q26</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 20.0, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>复位后松手再按：重新出现上升沿 → 再次回初值</td></tr><tr><td>q27</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 10.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 14.0, &quot;valveCommand&quot;: 0.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>复位按住 + dt=10.0（允许上限）：不重复复位，按串级运算，外环 8+0.2*2*10=12 → flowSP 14；内环 eF=-6 → valve 10-12=-2 截断 0</td></tr><tr><td>q28</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 10.1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 20.0, &quot;fault&quot;: true, &quot;normalMode&quot;: false}</td><td>dt=10.1 &gt; 10.0 → 时基异常故障：跟手操</td></tr><tr><td>q29</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 0.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 20.0, &quot;fault&quot;: true, &quot;normalMode&quot;: false}</td><td>dt=0 → 故障</td></tr><tr><td>q30</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: -1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 20.0, &quot;fault&quot;: true, &quot;normalMode&quot;: false}</td><td>dt=-1 → 故障（负时标不允许）</td></tr><tr><td>q31</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 20.0, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>故障消失后切到自动：当拍预置积分器、输出保持</td></tr><tr><td>q32</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 15.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>自动正常运算：eF=-10，trial=40-5=35，valve=-20+35=15</td></tr><tr><td>q33</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 20.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 10.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>自动第 2 拍：valve 10</td></tr><tr><td>q34</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 0.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 55.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>flowPV=0：eF=10，trial=30+5=35，valve=20+35=55</td></tr><tr><td>q35</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 0.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 60.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>自动第 2 拍：valve 60</td></tr><tr><td>q36</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 98.0, &quot;flowPV&quot;: 0.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.0, &quot;valveCommand&quot;: 60.0, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>切到串级：valve 保持 60，积分器按当前偏差重算</td></tr><tr><td>q37</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 30.0, &quot;tempPV&quot;: 100.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 0.0, &quot;valveCommand&quot;: 15.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>外环下限：eT=-70，trial=8-14=-6，flowSP=-76 截断 0（accT 回算 70）</td></tr><tr><td>q38</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 30.0, &quot;tempPV&quot;: 100.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 0.0, &quot;valveCommand&quot;: 10.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>继续：valve 10</td></tr><tr><td>q39</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 400.0, &quot;tempPV&quot;: 100.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 50.0, &quot;valveCommand&quot;: 100.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>外环上限：eT=300，flowSP 430 截断 50；内环 eF=40 → valve 130 截断 100</td></tr><tr><td>q40</td><td>sequence</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100.0, &quot;tempPV&quot;: 80.0, &quot;flowPV&quot;: 10.0, &quot;manualFlowSP&quot;: 10.0, &quot;manualValve&quot;: 20.0, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;flowSP&quot;: 0.0, &quot;valveCommand&quot;: 0.0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>上下限解除：外环 8→accT=-20，flowSP 截断 0；内环 accF=20，valve 截断 0</td></tr><tr><td>peer-q1</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: -1, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 5, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 5, &quot;valveCommand&quot;: 20, &quot;fault&quot;: true, &quot;normalMode&quot;: false}</td><td>首次执行即 mode=-1：故障回退跟手操，accT=5-(100-98)=3、accF=20-2*(5-20)=50</td></tr><tr><td>peer-q2</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 0, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 5, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 5, &quot;valveCommand&quot;: 20, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>mode 由 -1 切到 0：切换当拍预置积分器、输出保持手动值，不运算</td></tr><tr><td>peer-q3</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 0, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 5, &quot;manualValve&quot;: 35, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 5, &quot;valveCommand&quot;: 35, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>手动正常运算：flowSP 跟 manualFlowSP=5、valveCommand 跟 manualValve=35</td></tr><tr><td>peer-q4</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 5, &quot;manualValve&quot;: 35, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 5, &quot;valveCommand&quot;: 35, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>切到自动：当拍预置 accF=35-2*(5-10)=45，输出仍保持 35</td></tr><tr><td>peer-q5</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 5, &quot;manualValve&quot;: 35, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 5, &quot;valveCommand&quot;: 32.5, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>自动正常运算：eF=5-10=-5，trial=45-2.5=42.5，valve=2*(-5)+42.5=32.5，accF=32.5+10=42.5</td></tr><tr><td>peer-q6</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 5, &quot;manualValve&quot;: 35, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 5, &quot;valveCommand&quot;: 30, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>自动第 2 拍：trial=42.5-2.5=40，valve=-10+40=30，accF=40</td></tr><tr><td>peer-q7</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 35, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 40, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>自动模式下 manualFlowSP 改成 10：flowSP 立即跟 10；流量偏差由 -5 变为 0，比例项变化，阀位 30%→40%</td></tr><tr><td>peer-q8</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 35, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 40, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>切到串级：当拍不运算，flowSP/valveCommand 均保持上一拍（10/40）</td></tr><tr><td>peer-q9</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 35, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.4, &quot;valveCommand&quot;: 41, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>串级正常运算：eT=2，外环 trial=8+0.4=8.4，flowSP=2+8.4=10.4；eF=0.4，内环 trial=40+0.2=40.2，valve=0.8+40.2=41</td></tr><tr><td>peer-q10</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 35, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.8, &quot;valveCommand&quot;: 42.2, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>串级第 2 拍：外环 accT=8.4 → trial 8.8 → flowSP 10.8；内环 valve 42.2</td></tr><tr><td>peer-q11</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 35, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 42.2, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>串级切回自动：flowSP 跟 manualFlowSP=10，valveCommand 保持 42.2</td></tr><tr><td>peer-q12</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 35, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 42.2, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>自动正常运算：eF=0，valve 保持 42.2</td></tr><tr><td>peer-q13</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 3, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 99, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 99, &quot;fault&quot;: true, &quot;normalMode&quot;: false}</td><td>mode=3 越界 → 故障回退：输出立即跟手操（允许阀位跳变）</td></tr><tr><td>peer-q14</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 99, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 99, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>故障恢复后切到串级：当拍预置积分器、输出保持 99</td></tr><tr><td>peer-q15</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 99, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.4, &quot;valveCommand&quot;: 100, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>串级正常运算：内环输出 100.8 被上限 100 截断（accF 回算 99.2）</td></tr><tr><td>peer-q16</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 99, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.8, &quot;valveCommand&quot;: 76.2, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>flowPV 升到 20：eF=-9.2，valve 从饱和 100 立刻回到 76.2（回算未积压）</td></tr><tr><td>peer-q17</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 40, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 99, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 11.2, &quot;valveCommand&quot;: 22.6, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>flowPV=40：eF=-28.8，valve 22.6</td></tr><tr><td>peer-q18</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 40, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 99, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 11.6, &quot;valveCommand&quot;: 9.2, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>串级继续：valve 9.2</td></tr><tr><td>peer-q19</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 0, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 40, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 99, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 9.2, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>串级→手动（连续切换第 1 拍）：flowSP 跟手操 10，valve 保持 9.2</td></tr><tr><td>peer-q20</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 40, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 99, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 9.2, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>手→自动（连续切换第 2 拍）：当拍仍不运算，输出保持</td></tr><tr><td>peer-q21</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 40, &quot;manualFlowSP&quot;: 30, &quot;manualValve&quot;: 99, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 9.2, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>自动→串级（连续切换第 3 拍）：manualFlowSP=30 也不得被采用，flowSP 保持上一拍 10.0</td></tr><tr><td>peer-q22</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 40, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 99, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.4, &quot;valveCommand&quot;: 0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>串级正常运算：eF=-29.6，valve 算出 -4.8 被下限 0 截断</td></tr><tr><td>peer-q23</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 50, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 50, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>复位上升沿：回初值（跟 manualFlowSP=10 / manualValve=50），当拍不运算</td></tr><tr><td>peer-q24</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 50, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 50, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>复位按住不放 + 切模式：没有新上升沿不再复位，按切换处理，输出保持</td></tr><tr><td>peer-q25</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 50, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.4, &quot;valveCommand&quot;: 46, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>松开复位后串级正常运算：valve 46</td></tr><tr><td>peer-q26</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 20, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>复位后松手再按：重新出现上升沿 → 再次回初值</td></tr><tr><td>peer-q27</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: true, &quot;scanSeconds&quot;: 10}</td><td>{}</td><td>{&quot;flowSP&quot;: 14, &quot;valveCommand&quot;: 0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>复位按住 + dt=10.0（允许上限）：不重复复位，按串级运算，外环 8+0.2*2*10=12 → flowSP 14；内环 eF=-6 → valve 10-12=-2 截断 0</td></tr><tr><td>peer-q28</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 10.1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 20, &quot;fault&quot;: true, &quot;normalMode&quot;: false}</td><td>dt=10.1 &gt; 10.0 → 时基异常故障：跟手操</td></tr><tr><td>peer-q29</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 0}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 20, &quot;fault&quot;: true, &quot;normalMode&quot;: false}</td><td>dt=0 → 故障</td></tr><tr><td>peer-q30</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: -1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 20, &quot;fault&quot;: true, &quot;normalMode&quot;: false}</td><td>dt=-1 → 故障（负时标不允许）</td></tr><tr><td>peer-q31</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 20, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>故障消失后切到自动：当拍预置积分器、输出保持</td></tr><tr><td>peer-q32</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 15, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>自动正常运算：eF=-10，trial=40-5=35，valve=-20+35=15</td></tr><tr><td>peer-q33</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 10, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>自动第 2 拍：valve 10</td></tr><tr><td>peer-q34</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 0, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 55, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>flowPV=0：eF=10，trial=30+5=35，valve=20+35=55</td></tr><tr><td>peer-q35</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 1, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 0, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 60, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>自动第 2 拍：valve 60</td></tr><tr><td>peer-q36</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 0, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 60, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>切到串级：valve 保持 60，积分器按当前偏差重算</td></tr><tr><td>peer-q37</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 30, &quot;tempPV&quot;: 100, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 0, &quot;valveCommand&quot;: 15, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>外环下限：eT=-70，trial=8-14=-6，flowSP=-76 截断 0（accT 回算 70）</td></tr><tr><td>peer-q38</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 30, &quot;tempPV&quot;: 100, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 0, &quot;valveCommand&quot;: 10, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>继续：valve 10</td></tr><tr><td>peer-q39</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 400, &quot;tempPV&quot;: 100, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 50, &quot;valveCommand&quot;: 100, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>外环上限：eT=300，flowSP 430 截断 50；内环 eF=40 → valve 130 截断 100</td></tr><tr><td>peer-q40</td><td>sequence:peer:default</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 80, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 0, &quot;valveCommand&quot;: 0, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>上下限解除：外环 8→accT=-20，flowSP 截断 0；内环 accF=20，valve 截断 0</td></tr><tr><td>peer-q41</td><td>sequence:peer:fractional-dt</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 0.5}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 20, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>新实例首拍，半秒为有效时步，串级回路按手动值预置。</td></tr><tr><td>peer-q42</td><td>sequence:peer:fractional-dt</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;resetBtn&quot;: false, &quot;scanSeconds&quot;: 0.5}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.2, &quot;valveCommand&quot;: 20.45, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>第二拍稳定串级。外环积分增加 0.2，内环积分增加 0.05，两路输出分别为 10.2 和 20.45。</td></tr><tr><td>peer-q43</td><td>sequence:peer:pi-equations</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 100, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 20, &quot;normalMode&quot;: false, &quot;fault&quot;: false}</td><td>直接从串级模式上电，按两个手操给定预置。</td></tr><tr><td>peer-q44</td><td>sequence:peer:pi-equations</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 10, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 12.4, &quot;valveCommand&quot;: 26, &quot;normalMode&quot;: true, &quot;fault&quot;: false}</td><td>外环正误差2；内环必须使用本拍新流量12.4，阀位26。</td></tr><tr><td>peer-q45</td><td>sequence:peer:pi-preload</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10, &quot;valveCommand&quot;: 20, &quot;fault&quot;: false, &quot;normalMode&quot;: false}</td><td>首次预置时温差为2，下一拍可检验外环预置符号。</td></tr><tr><td>peer-q46</td><td>sequence:peer:pi-preload</td><td>1</td><td>{&quot;mode&quot;: 2, &quot;resetBtn&quot;: false, &quot;tempSP&quot;: 100, &quot;tempPV&quot;: 98, &quot;flowPV&quot;: 20, &quot;manualFlowSP&quot;: 10, &quot;manualValve&quot;: 20, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;flowSP&quot;: 10.4, &quot;valveCommand&quot;: 16, &quot;fault&quot;: false, &quot;normalMode&quot;: true}</td><td>上拍外环温差2、内环流差−10。回算符号同时受检：本拍流量10.4，阀位16。</td></tr></table></div></details><details class="task"><summary>self-medium-01 · 配料配方装载与校验（数组越界与浮点区间） · 24条</summary><pre>写一个功能块 FB，从配方库中按槽位装载配方并校验。
控制要求：
1. recipe 是 8 个槽位的配方数组，槽位 recipeID = 0 表示空槽；
2. selSlot 是操作员选中的槽位，合法范围 1..8；**越界时必须判为非法，不得访问数组外**；
3. loadCmd 的**上升沿**触发一次装载；按住不放不得重复装载；
4. 校验规则（**全部满足**才算 valid）：槽位非空；totalRatio 在 99.0..101.0 之间（含端点）；temperature 在 30.0..180.0 之间（含端点）；
5. 校验通过时 valid := TRUE 且 loadedID 更新为该槽位的 recipeID；校验失败时 valid := FALSE 且 loadedID 归 0；
6. running 为 TRUE 表示正在生产，此时装载命令无效，loadedID 保持原值。
平台约定：内部结构体临时变量避免使用单字母 r；当前平台对原写法报告词法冲突，接口保持原样。</pre><div class="scroll"><table><tr><th>变量</th><th>类型</th><th>方向</th><th>说明</th></tr><tr><td>recipe</td><td>ARRAY[1..8] OF ST_Recipe</td><td>input</td><td>配方槽位 1..8，槽位 recipeID=0 表示空</td></tr><tr><td>selSlot</td><td>INT</td><td>input</td><td>操作员选中的槽位，合法范围 1..8</td></tr><tr><td>loadCmd</td><td>BOOL</td><td>input</td><td>装载命令（上升沿触发一次装载）</td></tr><tr><td>running</td><td>BOOL</td><td>input</td><td>当前是否处于生产状态</td></tr><tr><td>valid</td><td>BOOL</td><td>output</td><td>配方校验通过</td></tr><tr><td>loadedID</td><td>INT</td><td>output</td><td>已装载的配方号，无配方时为 0</td></tr></table></div><h3>性质</h3><ul><li><b>S1</b> 收到合法槽位的装载沿且未生产时，若选中空槽，valid 为 FALSE 且 loadedID 清零。<pre>G(!running &amp; rising(loadCmd) &amp; (selSlot &gt;= 1) &amp; (selSlot &lt;= 8) &amp; (recipe[selSlot].recipeID = 0) -&gt; (!valid AND loadedID = 0))</pre></li><li><b>S2</b> 总配比越界（totalRatio &lt; 99 或 &gt; 101）时装载必须判为非法。<pre>G((!running AND rising(loadCmd) AND selSlot &gt;= 1 AND selSlot &lt;= 8 AND (recipe[selSlot].totalRatio &lt; 99.0 OR recipe[selSlot].totalRatio &gt; 101.0)) -&gt; !valid)</pre></li><li><b>S3</b> 温度越界（temperature &lt; 30 或 &gt; 180）时装载必须判为非法。<pre>G((!running AND rising(loadCmd) AND selSlot &gt;= 1 AND selSlot &lt;= 8 AND (recipe[selSlot].temperature &lt; 30.0 OR recipe[selSlot].temperature &gt; 180.0)) -&gt; !valid)</pre></li><li><b>S4</b> 连续两拍处于生产状态时，本拍编号保持上一拍值。进入生产的首拍另由 N10-S4 覆盖。<pre>G((prev(running) AND running) -&gt; loadedID = prev(loadedID))</pre></li><li><b>S5</b> 槽位越界（selSlot &lt; 1 或 &gt; 8）时必须判为非法，不得访问数组外内存。<pre>G(!running &amp; rising(loadCmd) &amp; ((selSlot &lt; 1) | (selSlot &gt; 8)) -&gt; !valid)</pre></li><li><b>S6</b> 装载命令只在上升沿生效，电平保持期间不得重复装载。<pre>G(loadCmd &amp; prev(loadCmd) -&gt; loadedID = prev(loadedID))</pre></li><li><b>N10-S4</b> 11.10补充：本拍处于生产状态时，loadedID 保持上一拍的值，包括刚进入生产的第一拍。<pre>G(running -&gt; loadedID = prev(loadedID))</pre></li><li><b>N10-S7</b> 11.10补充：接收装载沿且下标合法时，有效位等价于槽非空、配比和温度均在闭区间。<pre>G((!running AND rising(loadCmd) AND selSlot &gt;= 1 AND selSlot &lt;= 8) -&gt; (valid &lt;-&gt; (recipe[selSlot].recipeID &lt;&gt; 0 AND recipe[selSlot].totalRatio &gt;= 99.0 AND recipe[selSlot].totalRatio &lt;= 101.0 AND recipe[selSlot].temperature &gt;= 30.0 AND recipe[selSlot].temperature &lt;= 180.0)))</pre></li><li><b>N10-S8</b> 11.10补充：有效装载回传选中槽的实际编号；无效装载清零编号。<pre>G((!running AND rising(loadCmd)) -&gt; ((!valid -&gt; loadedID = 0) AND ((valid AND selSlot &gt;= 1 AND selSlot &lt;= 8) -&gt; loadedID = recipe[selSlot].recipeID)))</pre></li><li><b>N10-S9</b> 11.10补充：没有接受装载沿时，ID 和有效位都保持上拍。<pre>G((running OR !rising(loadCmd)) -&gt; ((valid &lt;-&gt; prev(valid)) AND loadedID = prev(loadedID)))</pre></li></ul><h3>用例</h3><p>同名sequence组连续，各组新实例；single每条新实例。输入为本行常量合并显式输入，初态在本行扫描前设置；cycles为本行扫描次数。</p><div class="scroll"><table><tr><th>编号</th><th>组</th><th>拍数</th><th>有效输入</th><th>初态</th><th>预期</th><th>说明</th></tr><tr><td>c1</td><td>single</td><td>1</td><td>{&quot;selSlot&quot;: 1, &quot;running&quot;: false, &quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 60.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}], &quot;loadCmd&quot;: true}</td><td>{}</td><td>{&quot;valid&quot;: true, &quot;loadedID&quot;: 101}</td><td>槽 1 配方合法 → valid</td></tr><tr><td>c2</td><td>single</td><td>1</td><td>{&quot;selSlot&quot;: 3, &quot;running&quot;: false, &quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 60.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}], &quot;loadCmd&quot;: true}</td><td>{}</td><td>{&quot;valid&quot;: false, &quot;loadedID&quot;: 0}</td><td>槽 3 是空槽（recipeID=0）→ 无效</td></tr><tr><td>c3</td><td>single</td><td>1</td><td>{&quot;selSlot&quot;: 2, &quot;running&quot;: false, &quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 60.0}, {&quot;recipeID&quot;: 102, &quot;totalRatio&quot;: 98.9, &quot;temperature&quot;: 60.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}], &quot;loadCmd&quot;: true}</td><td>{}</td><td>{&quot;valid&quot;: false, &quot;loadedID&quot;: 0}</td><td>总比例 98.9 超差 → 无效</td></tr><tr><td>c4</td><td>single</td><td>1</td><td>{&quot;selSlot&quot;: 4, &quot;running&quot;: false, &quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 60.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 202, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 180.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}], &quot;loadCmd&quot;: true}</td><td>{}</td><td>{&quot;valid&quot;: true, &quot;loadedID&quot;: 202}</td><td>温度正好 180.0 属合法边界</td></tr><tr><td>c5</td><td>single</td><td>1</td><td>{&quot;selSlot&quot;: 5, &quot;running&quot;: false, &quot;recipe&quot;: [{&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 303, &quot;totalRatio&quot;: 99.5, &quot;temperature&quot;: 180.1}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}], &quot;loadCmd&quot;: true}</td><td>{}</td><td>{&quot;valid&quot;: false, &quot;loadedID&quot;: 0}</td><td>温度 180.1 超上限 → 无效</td></tr><tr><td>c6</td><td>single</td><td>1</td><td>{&quot;selSlot&quot;: 1, &quot;running&quot;: true, &quot;recipe&quot;: [{&quot;recipeID&quot;: 202, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 180.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}], &quot;loadCmd&quot;: true}</td><td>{}</td><td>{&quot;valid&quot;: false, &quot;loadedID&quot;: 0}</td><td>运行中不接受装载命令：保持原值</td></tr><tr><td>c7</td><td>single</td><td>1</td><td>{&quot;selSlot&quot;: 9, &quot;running&quot;: false, &quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 60.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}], &quot;loadCmd&quot;: true}</td><td>{}</td><td>{&quot;valid&quot;: false, &quot;loadedID&quot;: 0}</td><td>槽号越界 → 不得访问数组，判无效</td></tr><tr><td>peer-hold-1</td><td>sequence:peer:load_and_hold</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 60.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}], &quot;selSlot&quot;: 1, &quot;loadCmd&quot;: true, &quot;running&quot;: false}</td><td>{}</td><td>{&quot;loadedID&quot;: 101, &quot;valid&quot;: true}</td><td>先装入合法配方</td></tr><tr><td>peer-hold-2</td><td>sequence:peer:load_and_hold</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 60.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}], &quot;selSlot&quot;: 1, &quot;loadCmd&quot;: false, &quot;running&quot;: true}</td><td>{}</td><td>{&quot;loadedID&quot;: 101, &quot;valid&quot;: true}</td><td>转入生产、保持101</td></tr><tr><td>peer-hold-3</td><td>sequence:peer:load_and_hold</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 60.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}], &quot;selSlot&quot;: 3, &quot;loadCmd&quot;: true, &quot;running&quot;: true}</td><td>{}</td><td>{&quot;loadedID&quot;: 101, &quot;valid&quot;: true}</td><td>生产中忽略空槽装载请求</td></tr><tr><td>peer-hold-4</td><td>sequence:peer:load_and_hold</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 60.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}], &quot;selSlot&quot;: 3, &quot;loadCmd&quot;: false, &quot;running&quot;: false}</td><td>{}</td><td>{&quot;loadedID&quot;: 101, &quot;valid&quot;: true}</td><td>停产并释放按钮</td></tr><tr><td>peer-hold-5</td><td>sequence:peer:load_and_hold</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 101, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 60.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}, {&quot;recipeID&quot;: 0, &quot;totalRatio&quot;: 0.0, &quot;temperature&quot;: 0.0}], &quot;selSlot&quot;: 3, &quot;loadCmd&quot;: true, &quot;running&quot;: false}</td><td>{}</td><td>{&quot;loadedID&quot;: 0, &quot;valid&quot;: false}</td><td>接受非法装载，ID与有效标志清零</td></tr><tr><td>peer-recipe-edge-1</td><td>sequence:peer:closed-limits</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;totalRatio&quot;: 99, &quot;temperature&quot;: 30}, {&quot;recipeID&quot;: 202, &quot;totalRatio&quot;: 101, &quot;temperature&quot;: 180}, {&quot;recipeID&quot;: 203, &quot;totalRatio&quot;: 101.01, &quot;temperature&quot;: 100}, {&quot;recipeID&quot;: 204, &quot;totalRatio&quot;: 100, &quot;temperature&quot;: 29.99}, {&quot;recipeID&quot;: 205, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 206, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 207, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 208, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}], &quot;loadCmd&quot;: true, &quot;running&quot;: false, &quot;selSlot&quot;: 1}</td><td>{}</td><td>{&quot;valid&quot;: true, &quot;loadedID&quot;: 201}</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td>peer-recipe-edge-2</td><td>sequence:peer:closed-limits</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;totalRatio&quot;: 99, &quot;temperature&quot;: 30}, {&quot;recipeID&quot;: 202, &quot;totalRatio&quot;: 101, &quot;temperature&quot;: 180}, {&quot;recipeID&quot;: 203, &quot;totalRatio&quot;: 101.01, &quot;temperature&quot;: 100}, {&quot;recipeID&quot;: 204, &quot;totalRatio&quot;: 100, &quot;temperature&quot;: 29.99}, {&quot;recipeID&quot;: 205, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 206, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 207, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 208, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}], &quot;loadCmd&quot;: true, &quot;running&quot;: false, &quot;selSlot&quot;: 2}</td><td>{}</td><td>{&quot;valid&quot;: true, &quot;loadedID&quot;: 201}</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td>peer-recipe-edge-3</td><td>sequence:peer:closed-limits</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;totalRatio&quot;: 99, &quot;temperature&quot;: 30}, {&quot;recipeID&quot;: 202, &quot;totalRatio&quot;: 101, &quot;temperature&quot;: 180}, {&quot;recipeID&quot;: 203, &quot;totalRatio&quot;: 101.01, &quot;temperature&quot;: 100}, {&quot;recipeID&quot;: 204, &quot;totalRatio&quot;: 100, &quot;temperature&quot;: 29.99}, {&quot;recipeID&quot;: 205, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 206, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 207, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 208, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}], &quot;loadCmd&quot;: false, &quot;running&quot;: false, &quot;selSlot&quot;: 8}</td><td>{}</td><td>{&quot;valid&quot;: true, &quot;loadedID&quot;: 201}</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td>peer-recipe-edge-4</td><td>sequence:peer:closed-limits</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;totalRatio&quot;: 99, &quot;temperature&quot;: 30}, {&quot;recipeID&quot;: 202, &quot;totalRatio&quot;: 101, &quot;temperature&quot;: 180}, {&quot;recipeID&quot;: 203, &quot;totalRatio&quot;: 101.01, &quot;temperature&quot;: 100}, {&quot;recipeID&quot;: 204, &quot;totalRatio&quot;: 100, &quot;temperature&quot;: 29.99}, {&quot;recipeID&quot;: 205, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 206, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 207, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 208, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}], &quot;loadCmd&quot;: true, &quot;running&quot;: false, &quot;selSlot&quot;: 2}</td><td>{}</td><td>{&quot;valid&quot;: true, &quot;loadedID&quot;: 202}</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td>peer-recipe-edge-5</td><td>sequence:peer:closed-limits</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;totalRatio&quot;: 99, &quot;temperature&quot;: 30}, {&quot;recipeID&quot;: 202, &quot;totalRatio&quot;: 101, &quot;temperature&quot;: 180}, {&quot;recipeID&quot;: 203, &quot;totalRatio&quot;: 101.01, &quot;temperature&quot;: 100}, {&quot;recipeID&quot;: 204, &quot;totalRatio&quot;: 100, &quot;temperature&quot;: 29.99}, {&quot;recipeID&quot;: 205, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 206, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 207, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 208, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}], &quot;loadCmd&quot;: false, &quot;running&quot;: false, &quot;selSlot&quot;: 3}</td><td>{}</td><td>{&quot;valid&quot;: true, &quot;loadedID&quot;: 202}</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td>peer-recipe-edge-6</td><td>sequence:peer:closed-limits</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;totalRatio&quot;: 99, &quot;temperature&quot;: 30}, {&quot;recipeID&quot;: 202, &quot;totalRatio&quot;: 101, &quot;temperature&quot;: 180}, {&quot;recipeID&quot;: 203, &quot;totalRatio&quot;: 101.01, &quot;temperature&quot;: 100}, {&quot;recipeID&quot;: 204, &quot;totalRatio&quot;: 100, &quot;temperature&quot;: 29.99}, {&quot;recipeID&quot;: 205, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 206, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 207, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 208, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}], &quot;loadCmd&quot;: true, &quot;running&quot;: false, &quot;selSlot&quot;: 3}</td><td>{}</td><td>{&quot;valid&quot;: false, &quot;loadedID&quot;: 0}</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td>peer-recipe-edge-7</td><td>sequence:peer:closed-limits</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;totalRatio&quot;: 99, &quot;temperature&quot;: 30}, {&quot;recipeID&quot;: 202, &quot;totalRatio&quot;: 101, &quot;temperature&quot;: 180}, {&quot;recipeID&quot;: 203, &quot;totalRatio&quot;: 101.01, &quot;temperature&quot;: 100}, {&quot;recipeID&quot;: 204, &quot;totalRatio&quot;: 100, &quot;temperature&quot;: 29.99}, {&quot;recipeID&quot;: 205, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 206, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 207, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 208, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}], &quot;loadCmd&quot;: false, &quot;running&quot;: false, &quot;selSlot&quot;: 4}</td><td>{}</td><td>{&quot;valid&quot;: false, &quot;loadedID&quot;: 0}</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td>peer-recipe-edge-8</td><td>sequence:peer:closed-limits</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;totalRatio&quot;: 99, &quot;temperature&quot;: 30}, {&quot;recipeID&quot;: 202, &quot;totalRatio&quot;: 101, &quot;temperature&quot;: 180}, {&quot;recipeID&quot;: 203, &quot;totalRatio&quot;: 101.01, &quot;temperature&quot;: 100}, {&quot;recipeID&quot;: 204, &quot;totalRatio&quot;: 100, &quot;temperature&quot;: 29.99}, {&quot;recipeID&quot;: 205, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 206, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 207, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 208, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}], &quot;loadCmd&quot;: true, &quot;running&quot;: false, &quot;selSlot&quot;: 4}</td><td>{}</td><td>{&quot;valid&quot;: false, &quot;loadedID&quot;: 0}</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td>peer-recipe-edge-9</td><td>sequence:peer:closed-limits</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;totalRatio&quot;: 99, &quot;temperature&quot;: 30}, {&quot;recipeID&quot;: 202, &quot;totalRatio&quot;: 101, &quot;temperature&quot;: 180}, {&quot;recipeID&quot;: 203, &quot;totalRatio&quot;: 101.01, &quot;temperature&quot;: 100}, {&quot;recipeID&quot;: 204, &quot;totalRatio&quot;: 100, &quot;temperature&quot;: 29.99}, {&quot;recipeID&quot;: 205, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 206, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 207, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 208, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}], &quot;loadCmd&quot;: false, &quot;running&quot;: false, &quot;selSlot&quot;: 8}</td><td>{}</td><td>{&quot;valid&quot;: false, &quot;loadedID&quot;: 0}</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td>peer-recipe-edge-10</td><td>sequence:peer:closed-limits</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;totalRatio&quot;: 99, &quot;temperature&quot;: 30}, {&quot;recipeID&quot;: 202, &quot;totalRatio&quot;: 101, &quot;temperature&quot;: 180}, {&quot;recipeID&quot;: 203, &quot;totalRatio&quot;: 101.01, &quot;temperature&quot;: 100}, {&quot;recipeID&quot;: 204, &quot;totalRatio&quot;: 100, &quot;temperature&quot;: 29.99}, {&quot;recipeID&quot;: 205, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 206, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 207, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 208, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}], &quot;loadCmd&quot;: true, &quot;running&quot;: false, &quot;selSlot&quot;: 8}</td><td>{}</td><td>{&quot;valid&quot;: true, &quot;loadedID&quot;: 208}</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td>peer-recipe-edge-11</td><td>sequence:peer:closed-limits</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;totalRatio&quot;: 99, &quot;temperature&quot;: 30}, {&quot;recipeID&quot;: 202, &quot;totalRatio&quot;: 101, &quot;temperature&quot;: 180}, {&quot;recipeID&quot;: 203, &quot;totalRatio&quot;: 101.01, &quot;temperature&quot;: 100}, {&quot;recipeID&quot;: 204, &quot;totalRatio&quot;: 100, &quot;temperature&quot;: 29.99}, {&quot;recipeID&quot;: 205, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 206, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 207, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 208, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}], &quot;loadCmd&quot;: false, &quot;running&quot;: false, &quot;selSlot&quot;: 0}</td><td>{}</td><td>{&quot;valid&quot;: true, &quot;loadedID&quot;: 208}</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr><tr><td>peer-recipe-edge-12</td><td>sequence:peer:closed-limits</td><td>1</td><td>{&quot;recipe&quot;: [{&quot;recipeID&quot;: 201, &quot;totalRatio&quot;: 99, &quot;temperature&quot;: 30}, {&quot;recipeID&quot;: 202, &quot;totalRatio&quot;: 101, &quot;temperature&quot;: 180}, {&quot;recipeID&quot;: 203, &quot;totalRatio&quot;: 101.01, &quot;temperature&quot;: 100}, {&quot;recipeID&quot;: 204, &quot;totalRatio&quot;: 100, &quot;temperature&quot;: 29.99}, {&quot;recipeID&quot;: 205, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 206, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 207, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}, {&quot;recipeID&quot;: 208, &quot;totalRatio&quot;: 100.0, &quot;temperature&quot;: 80.0}], &quot;loadCmd&quot;: true, &quot;running&quot;: false, &quot;selSlot&quot;: 0}</td><td>{}</td><td>{&quot;valid&quot;: false, &quot;loadedID&quot;: 0}</td><td>上下闭端点、上溢配比、下溢温度、末槽及越界槽。</td></tr></table></div></details><details class="task"><summary>self-medium-02 · 模拟量滑动平均滤波（窗口未满与 FIFO 淘汰） · 35条</summary><pre>写一个功能块 FB，对模拟量采样值做 8 点滑动平均滤波。
控制要求：
1. 每个扫描周期，若 enable 为 TRUE，把 rawValue 压入长度为 8 的环形缓冲区，并用缓冲区内**实际已有**的样本计算算术平均，输出到 filteredValue；
2. 缓冲区**未填满时不得用 0 填充**：只有 3 个样本时就是这 3 个的平均；
3. 缓冲区填满后，每来一个新样本挤掉最老的一个（先进先出）；
4. sampleCount 输出当前缓冲区内的有效样本数（0..8）；
5. 当样本数达到 8 时 windowFull 置 TRUE，之后保持 TRUE；
6. enable 为 FALSE 时清空缓冲区（sampleCount 归 0、windowFull 归 FALSE），但 filteredValue 保持上一次的计算结果不变。</pre><div class="scroll"><table><tr><th>变量</th><th>类型</th><th>方向</th><th>说明</th></tr><tr><td>enable</td><td>BOOL</td><td>input</td><td>滤波使能，FALSE 时清空历史</td></tr><tr><td>rawValue</td><td>REAL</td><td>input</td><td>本周期原始采样值</td></tr><tr><td>filteredValue</td><td>REAL</td><td>output</td><td>滤波输出</td></tr><tr><td>windowFull</td><td>BOOL</td><td>output</td><td>历史窗口已填满 8 个样本后置 TRUE</td></tr><tr><td>sampleCount</td><td>INT</td><td>output</td><td>当前窗口内有效样本数 0..8</td></tr></table></div><h3>性质</h3><ul><li><b>S1</b> 窗口未满时，滤波输出必须等于已采集样本的算术平均，不得用 0 填充凑满窗口。<pre>仿真性质</pre></li><li><b>S2</b> 窗口满后样本数恒为 8（环形缓冲不再增长，也不会被挤空）。<pre>G(windowFull -&gt; sampleCount = 8)</pre></li><li><b>S3</b> enable 拉低后，sampleCount 必须在**当周期**归零，窗口同时退出满载。<pre>G(!enable -&gt; sampleCount = 0 &amp; !windowFull)</pre></li><li><b>S4</b> sampleCount 恒不超过 8，即缓冲区不会溢出。<pre>G(sampleCount &lt;= 8)</pre></li><li><b>N10-S2</b> 11.10补充：windowFull 当且仅当本周期结束后已有 8 个样本。<pre>G(windowFull &lt;-&gt; sampleCount = 8)</pre></li><li><b>N10-S4</b> 11.10补充：样本数在 0..8 之间；使能时按拍增加至 8，已满时保持 8。<pre>G((sampleCount &gt;= 0 AND sampleCount &lt;= 8) AND (enable AND prev(sampleCount &lt; 8) -&gt; sampleCount = prev(sampleCount) + 1) AND (enable AND prev(sampleCount = 8) -&gt; sampleCount = 8))</pre></li><li><b>N10-S5</b> 11.10补充：停用当拍与持续停用均保持上次输出，不随新的 rawValue 变化。<pre>G(!enable -&gt; filteredValue = prev(filteredValue))</pre></li><li><b>N10-S6</b> 11.10补充：新启用时段的第一个样本直接输出原值。<pre>G((enable AND sampleCount = 1) -&gt; filteredValue = rawValue)</pre></li><li><b>N10-S7</b> 11.10补充：连续第二个样本输出两个有效样本的算术平均。<pre>G((enable AND sampleCount = 2) -&gt; filteredValue = (prev(rawValue) + rawValue) / 2.0)</pre></li></ul><h3>用例</h3><p>同名sequence组连续，各组新实例；single每条新实例。输入为本行常量合并显式输入，初态在本行扫描前设置；cycles为本行扫描次数。</p><div class="scroll"><table><tr><th>编号</th><th>组</th><th>拍数</th><th>有效输入</th><th>初态</th><th>预期</th><th>说明</th></tr><tr><td>f1</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 10.0}</td><td>{}</td><td>{&quot;filteredValue&quot;: 10.0, &quot;windowFull&quot;: false, &quot;sampleCount&quot;: 1}</td><td>首个样本：均值就是它本身</td></tr><tr><td>f2</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 20.0}</td><td>{}</td><td>{&quot;filteredValue&quot;: 15.0, &quot;sampleCount&quot;: 2}</td><td>两个样本 (10+20)/2</td></tr><tr><td>f3</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 0.0}</td><td>{}</td><td>{&quot;filteredValue&quot;: 10.0, &quot;sampleCount&quot;: 3}</td><td>第三样本 0：(10+20+0)/3</td></tr><tr><td>f4</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: false, &quot;rawValue&quot;: 99.0}</td><td>{}</td><td>{&quot;filteredValue&quot;: 10.0, &quot;sampleCount&quot;: 0, &quot;windowFull&quot;: false}</td><td>关断：清空历史，输出保持 10.0</td></tr><tr><td>f5</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 50.0}</td><td>{}</td><td>{&quot;filteredValue&quot;: 50.0, &quot;sampleCount&quot;: 1}</td><td>重新使能后从空窗口重新计数</td></tr><tr><td>peer-f1</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 10.0}</td><td>{}</td><td>{&quot;filteredValue&quot;: 10.0, &quot;windowFull&quot;: false, &quot;sampleCount&quot;: 1}</td><td>首个样本：均值就是它本身</td></tr><tr><td>peer-f2</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 20.0}</td><td>{}</td><td>{&quot;filteredValue&quot;: 15.0, &quot;sampleCount&quot;: 2}</td><td>两个样本 (10+20)/2</td></tr><tr><td>peer-f3</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 0.0}</td><td>{}</td><td>{&quot;filteredValue&quot;: 10.0, &quot;sampleCount&quot;: 3}</td><td>第三样本 0：(10+20+0)/3</td></tr><tr><td>peer-f4</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: false, &quot;rawValue&quot;: 99.0}</td><td>{}</td><td>{&quot;filteredValue&quot;: 10.0, &quot;sampleCount&quot;: 0, &quot;windowFull&quot;: false}</td><td>关断：清空历史，输出保持 10.0</td></tr><tr><td>peer-f5</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 50.0}</td><td>{}</td><td>{&quot;filteredValue&quot;: 50.0, &quot;sampleCount&quot;: 1}</td><td>重新使能后从空窗口重新计数</td></tr><tr><td>peer-f6-clear</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: false, &quot;rawValue&quot;: 200.0}</td><td>{}</td><td>{&quot;filteredValue&quot;: 50.0, &quot;sampleCount&quot;: 0, &quot;windowFull&quot;: false}</td><td>清除旧历史，保留 50.0。</td></tr><tr><td>peer-f-sample-1</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 1.0}</td><td>{}</td><td>{&quot;sampleCount&quot;: 1, &quot;filteredValue&quot;: 1.0, &quot;windowFull&quot;: false}</td><td>新窗口前 1 个实际样本。</td></tr><tr><td>peer-f-sample-2</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 2.0}</td><td>{}</td><td>{&quot;sampleCount&quot;: 2, &quot;filteredValue&quot;: 1.5, &quot;windowFull&quot;: false}</td><td>新窗口前 2 个实际样本。</td></tr><tr><td>peer-f-sample-3</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 3.0}</td><td>{}</td><td>{&quot;sampleCount&quot;: 3, &quot;filteredValue&quot;: 2.0, &quot;windowFull&quot;: false}</td><td>新窗口前 3 个实际样本。</td></tr><tr><td>peer-f-sample-4</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 4.0}</td><td>{}</td><td>{&quot;sampleCount&quot;: 4, &quot;filteredValue&quot;: 2.5, &quot;windowFull&quot;: false}</td><td>新窗口前 4 个实际样本。</td></tr><tr><td>peer-f-sample-5</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 5.0}</td><td>{}</td><td>{&quot;sampleCount&quot;: 5, &quot;filteredValue&quot;: 3.0, &quot;windowFull&quot;: false}</td><td>新窗口前 5 个实际样本。</td></tr><tr><td>peer-f-sample-6</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 6.0}</td><td>{}</td><td>{&quot;sampleCount&quot;: 6, &quot;filteredValue&quot;: 3.5, &quot;windowFull&quot;: false}</td><td>新窗口前 6 个实际样本。</td></tr><tr><td>peer-f-sample-7</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 7.0}</td><td>{}</td><td>{&quot;sampleCount&quot;: 7, &quot;filteredValue&quot;: 4.0, &quot;windowFull&quot;: false}</td><td>新窗口前 7 个实际样本。</td></tr><tr><td>peer-f-sample-8</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 8.0}</td><td>{}</td><td>{&quot;sampleCount&quot;: 8, &quot;filteredValue&quot;: 4.5, &quot;windowFull&quot;: true}</td><td>首个完整窗口 1..8，均值 4.5。</td></tr><tr><td>peer-f-sample-9</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 9.0}</td><td>{}</td><td>{&quot;sampleCount&quot;: 8, &quot;filteredValue&quot;: 5.5, &quot;windowFull&quot;: true}</td><td>首个淘汰周期 2..9，均值 5.5。</td></tr><tr><td>peer-f-full-clear</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: false, &quot;rawValue&quot;: 99.0}</td><td>{}</td><td>{&quot;filteredValue&quot;: 5.5, &quot;sampleCount&quot;: 0, &quot;windowFull&quot;: false}</td><td>满窗停用：计数、满标志清零，均值保持。</td></tr><tr><td>peer-window-order-1</td><td>sequence:peer:nonlinear</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 2}</td><td>{}</td><td>{&quot;filteredValue&quot;: 2.0, &quot;sampleCount&quot;: 1, &quot;windowFull&quot;: false}</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td>peer-window-order-2</td><td>sequence:peer:nonlinear</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 3}</td><td>{}</td><td>{&quot;filteredValue&quot;: 2.5, &quot;sampleCount&quot;: 2, &quot;windowFull&quot;: false}</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td>peer-window-order-3</td><td>sequence:peer:nonlinear</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 5}</td><td>{}</td><td>{&quot;filteredValue&quot;: 3.3333333333333335, &quot;sampleCount&quot;: 3, &quot;windowFull&quot;: false}</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td>peer-window-order-4</td><td>sequence:peer:nonlinear</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 7}</td><td>{}</td><td>{&quot;filteredValue&quot;: 4.25, &quot;sampleCount&quot;: 4, &quot;windowFull&quot;: false}</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td>peer-window-order-5</td><td>sequence:peer:nonlinear</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 11}</td><td>{}</td><td>{&quot;filteredValue&quot;: 5.6, &quot;sampleCount&quot;: 5, &quot;windowFull&quot;: false}</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td>peer-window-order-6</td><td>sequence:peer:nonlinear</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 13}</td><td>{}</td><td>{&quot;filteredValue&quot;: 6.833333333333333, &quot;sampleCount&quot;: 6, &quot;windowFull&quot;: false}</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td>peer-window-order-7</td><td>sequence:peer:nonlinear</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 17}</td><td>{}</td><td>{&quot;filteredValue&quot;: 8.285714285714286, &quot;sampleCount&quot;: 7, &quot;windowFull&quot;: false}</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td>peer-window-order-8</td><td>sequence:peer:nonlinear</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 19}</td><td>{}</td><td>{&quot;filteredValue&quot;: 9.625, &quot;sampleCount&quot;: 8, &quot;windowFull&quot;: true}</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td>peer-window-order-9</td><td>sequence:peer:nonlinear</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 23}</td><td>{}</td><td>{&quot;filteredValue&quot;: 12.25, &quot;sampleCount&quot;: 8, &quot;windowFull&quot;: true}</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td>peer-window-order-10</td><td>sequence:peer:nonlinear</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 29}</td><td>{}</td><td>{&quot;filteredValue&quot;: 15.5, &quot;sampleCount&quot;: 8, &quot;windowFull&quot;: true}</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td>peer-window-order-11</td><td>sequence:peer:nonlinear</td><td>1</td><td>{&quot;enable&quot;: false, &quot;rawValue&quot;: 50}</td><td>{}</td><td>{&quot;filteredValue&quot;: 15.5, &quot;sampleCount&quot;: 0, &quot;windowFull&quot;: false}</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td>peer-window-order-12</td><td>sequence:peer:nonlinear</td><td>1</td><td>{&quot;enable&quot;: false, &quot;rawValue&quot;: -2}</td><td>{}</td><td>{&quot;filteredValue&quot;: 15.5, &quot;sampleCount&quot;: 0, &quot;windowFull&quot;: false}</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td>peer-window-order-13</td><td>sequence:peer:nonlinear</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: -2}</td><td>{}</td><td>{&quot;filteredValue&quot;: -2.0, &quot;sampleCount&quot;: 1, &quot;windowFull&quot;: false}</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr><tr><td>peer-window-order-14</td><td>sequence:peer:nonlinear</td><td>1</td><td>{&quot;enable&quot;: true, &quot;rawValue&quot;: 3}</td><td>{}</td><td>{&quot;filteredValue&quot;: 0.5, &quot;sampleCount&quot;: 2, &quot;windowFull&quot;: false}</td><td>非等差样本、连续两次淘汰、停用保持与负值重启。</td></tr></table></div></details><details class="task"><summary>self-medium-03 · 闸门电机有限状态机（四状态与安全互锁） · 36条</summary><pre>实现闸门功能块 FB，状态为 IDLE、OPENING、CLOSING、FAULT。上电为 IDLE，两按钮的初始前值为 FALSE。输入在每次扫描开始时采样，输出表示本拍结束时的命令。采用以下课程用防夹规则。
1. 无障碍的 IDLE 中，只有开按钮出现新上升沿、关按钮为 FALSE 且未开到位才开始上升。关方向对称。双键同按不启动。启动当拍即给出对应电机命令；松开按钮继续运行。在运行中忽略方向按钮。
2. 无障碍时，到达本方向限位则当拍停机并回到 IDLE。另一方向限位不妨碍运动。任一时刻两个电机方向互斥。
3. 任意状态检测到障碍，当拍关闭两个方向并进入FAULT，errorFlag置TRUE；优先于限位、运动与复位。
4. FAULT 锁存 errorFlag 并停机。清除须在无障碍时让双键组合从未同时按下变为同时按下；有障碍时按住双键，不能在障碍解除那一拍自动复位。复位仅回到 IDLE，复位当拍两方向都停止，之后按规则 1 重启。</pre><div class="scroll"><table><tr><th>变量</th><th>类型</th><th>方向</th><th>说明</th></tr><tr><td>openBtn</td><td>BOOL</td><td>input</td><td>开门按钮（上升沿有效）</td></tr><tr><td>closeBtn</td><td>BOOL</td><td>input</td><td>关门按钮（上升沿有效）</td></tr><tr><td>openLimit</td><td>BOOL</td><td>input</td><td>开到位限位开关</td></tr><tr><td>closeLimit</td><td>BOOL</td><td>input</td><td>关到位限位开关</td></tr><tr><td>obstacle</td><td>BOOL</td><td>input</td><td>防夹物体检测</td></tr><tr><td>motorUp</td><td>BOOL</td><td>output</td><td>电机上升（开门）输出</td></tr><tr><td>motorDown</td><td>BOOL</td><td>output</td><td>电机下降（关门）输出</td></tr><tr><td>errorFlag</td><td>BOOL</td><td>output</td><td>故障锁存（需人工复位后清除）</td></tr></table></div><h3>性质</h3><ul><li><b>S1</b> 两方向不可同时启动。<pre>G(!(motorUp AND motorDown))</pre></li><li><b>S2</b> 有障碍的扫描周期两个方向都停。<pre>G(obstacle -&gt; (!motorUp AND !motorDown))</pre></li><li><b>S3</b> 达到本方向限位就停该方向。<pre>G((openLimit -&gt; !motorUp) AND (closeLimit -&gt; !motorDown))</pre></li><li><b>S4</b> 故障有效时两个方向都停。<pre>G(errorFlag -&gt; (!motorUp AND !motorDown))</pre></li><li><b>S5</b> 已锁存的故障，只有无障碍且双键组合出现新上升沿时才可清除。<pre>G((prev(errorFlag) AND !(!obstacle AND rising(openBtn AND closeBtn))) -&gt; errorFlag)</pre></li><li><b>S6</b> 下降遇障当拍置故障并停机。<pre>G((prev(motorDown) AND obstacle) -&gt; (errorFlag AND !motorUp AND !motorDown))</pre></li><li><b>S7</b> 上一拍有障碍，若无新的方向按键沿，两个输出继续保持停止。<pre>G((prev(obstacle) AND !rising(openBtn) AND !rising(closeBtn)) -&gt; (!motorUp AND !motorDown))</pre></li><li><b>S8</b> 上升时遇障或障碍连续两拍，故障当拍置位。<pre>G((obstacle AND (prev(motorUp) OR prev(obstacle))) -&gt; errorFlag)</pre></li><li><b>S9</b> 在无障碍时人工复位故障：清除报警，当拍仍停机。<pre>G((prev(errorFlag) AND !obstacle AND rising(openBtn AND closeBtn)) -&gt; (!errorFlag AND !motorUp AND !motorDown))</pre></li><li><b>S10</b> 空闲状态收到合法开门新指令，当拍上升。<pre>G((!prev(motorUp) AND !prev(motorDown) AND !prev(errorFlag) AND !obstacle AND rising(openBtn) AND !closeBtn AND !openLimit) -&gt; motorUp)</pre></li><li><b>S11</b> 空闲状态收到合法关门新指令，当拍下降。<pre>G((!prev(motorUp) AND !prev(motorDown) AND !prev(errorFlag) AND !obstacle AND rising(closeBtn) AND !openBtn AND !closeLimit) -&gt; motorDown)</pre></li><li><b>S12</b> 运动命令必须来自该方向的合法新启动或运行延续；障碍或本方向限位立即停机。<pre>G(motorUp &lt;-&gt; (!obstacle AND !openLimit AND (prev(motorUp) OR (!prev(motorUp) AND !prev(motorDown) AND !prev(errorFlag) AND rising(openBtn) AND !closeBtn))))</pre></li><li><b>S13</b> 运动命令必须来自该方向的合法新启动或运行延续；障碍或本方向限位立即停机。<pre>G(motorDown &lt;-&gt; (!obstacle AND !closeLimit AND (prev(motorDown) OR (!prev(motorUp) AND !prev(motorDown) AND !prev(errorFlag) AND rising(closeBtn) AND !openBtn))))</pre></li><li><b>S14</b> 任意障碍置故障；障碍解除后仅双键组合新沿可复位。<pre>G(errorFlag &lt;-&gt; (obstacle OR (prev(errorFlag) AND !rising(openBtn AND closeBtn))))</pre></li></ul><h3>用例</h3><p>同名sequence组连续，各组新实例；single每条新实例。输入为本行常量合并显式输入，初态在本行扫描前设置；cycles为本行扫描次数。</p><div class="scroll"><table><tr><th>编号</th><th>组</th><th>拍数</th><th>有效输入</th><th>初态</th><th>预期</th><th>说明</th></tr><tr><td>m1</td><td>sequence</td><td>1</td><td>{&quot;openLimit&quot;: false, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openBtn&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: true, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: false}</td><td>点开 → 上升</td></tr><tr><td>m2</td><td>sequence</td><td>1</td><td>{&quot;openLimit&quot;: false, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openBtn&quot;: false}</td><td>{}</td><td>{&quot;motorUp&quot;: true}</td><td>松开按钮仍上升（按钮非自保持）</td></tr><tr><td>m3</td><td>sequence</td><td>1</td><td>{&quot;openLimit&quot;: true, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openBtn&quot;: false}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false}</td><td>到上限 → 停止</td></tr><tr><td>m4</td><td>sequence</td><td>1</td><td>{&quot;openLimit&quot;: true, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;closeBtn&quot;: true}</td><td>{}</td><td>{&quot;motorDown&quot;: true, &quot;motorUp&quot;: false}</td><td>点关 → 下降；上限仍为真也不影响（方向由命令决定）</td></tr><tr><td>m5</td><td>sequence</td><td>1</td><td>{&quot;openLimit&quot;: false, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: true, &quot;closeBtn&quot;: true}</td><td>{}</td><td>{&quot;motorDown&quot;: false, &quot;motorUp&quot;: false, &quot;errorFlag&quot;: true}</td><td>下降遇障 → 立即停止</td></tr><tr><td>m6</td><td>sequence</td><td>1</td><td>{&quot;openLimit&quot;: false, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: true, &quot;closeBtn&quot;: false}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: true}</td><td>障碍持续，保持故障且停机。</td></tr><tr><td>m7</td><td>sequence</td><td>1</td><td>{&quot;openLimit&quot;: false, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openBtn&quot;: false}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: true}</td><td>障碍解除只是可复位，仍是 FAULT：锁存不自动清除、不自行运动</td></tr><tr><td>m8</td><td>sequence</td><td>1</td><td>{&quot;openLimit&quot;: false, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openBtn&quot;: true, &quot;closeBtn&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: false}</td><td>障碍已解除，双键组合的新上升沿复位，复位拍停机。</td></tr><tr><td>m9</td><td>sequence</td><td>1</td><td>{&quot;openLimit&quot;: false, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openBtn&quot;: false, &quot;closeBtn&quot;: false}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false}</td><td>松开两键（m8 里两键都按住，不松就没有新的上升沿）</td></tr><tr><td>m10</td><td>sequence</td><td>1</td><td>{&quot;openLimit&quot;: false, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: false, &quot;openBtn&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: true}</td><td>复位并松开后可重新开</td></tr><tr><td>m11</td><td>sequence</td><td>1</td><td>{&quot;openLimit&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: false}</td><td>承接 m10：到上限停机</td></tr><tr><td>m12</td><td>sequence</td><td>1</td><td>{&quot;closeBtn&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: true, &quot;errorFlag&quot;: false}</td><td>关门开始下降</td></tr><tr><td>m13</td><td>sequence</td><td>1</td><td>{&quot;closeBtn&quot;: true, &quot;obstacle&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: true}</td><td>一拍障碍：下降立刻停止</td></tr><tr><td>m14</td><td>sequence</td><td>1</td><td>{&quot;closeBtn&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: true}</td><td>障碍解除仍按住关门：不得自行上升或下降</td></tr><tr><td>m15</td><td>sequence</td><td>1</td><td>{}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: true}</td><td>释放按键</td></tr><tr><td>gate-reset-after-pulse</td><td>sequence</td><td>1</td><td>{&quot;openBtn&quot;: true, &quot;closeBtn&quot;: true}</td><td>{}</td><td>{&quot;errorFlag&quot;: false, &quot;motorUp&quot;: false, &quot;motorDown&quot;: false}</td><td>先复位，松开后才接受后续单键启动。</td></tr><tr><td>gate-release-after-pulse</td><td>sequence</td><td>1</td><td>{}</td><td>{}</td><td>{&quot;errorFlag&quot;: false, &quot;motorUp&quot;: false, &quot;motorDown&quot;: false}</td><td>先复位，松开后才接受后续单键启动。</td></tr><tr><td>m16</td><td>sequence</td><td>1</td><td>{&quot;openBtn&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: true, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: false}</td><td>新开门上升沿允许上升</td></tr><tr><td>m17</td><td>sequence</td><td>1</td><td>{&quot;obstacle&quot;: true, &quot;openLimit&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: true}</td><td>上升遇障与到位同拍：障碍优先，锁存故障</td></tr><tr><td>m18</td><td>sequence</td><td>1</td><td>{&quot;obstacle&quot;: true, &quot;openBtn&quot;: true, &quot;closeBtn&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: true}</td><td>故障中有障碍，双键复位无效</td></tr><tr><td>m19</td><td>sequence</td><td>1</td><td>{&quot;openBtn&quot;: true, &quot;closeBtn&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: true}</td><td>障碍清除而双键保持：无新复位动作</td></tr><tr><td>m20</td><td>sequence</td><td>1</td><td>{}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: true}</td><td>松开双键仍保持故障</td></tr><tr><td>m21</td><td>sequence</td><td>1</td><td>{&quot;openBtn&quot;: true, &quot;closeBtn&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: false}</td><td>安全条件下再次同时按下，清故障且停机</td></tr><tr><td>m22</td><td>sequence</td><td>1</td><td>{&quot;openBtn&quot;: true, &quot;closeBtn&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: false}</td><td>复位后双键持续有效：不启动</td></tr><tr><td>m23</td><td>sequence</td><td>1</td><td>{}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: false}</td><td>空闲时释放按钮</td></tr><tr><td>m24</td><td>sequence</td><td>1</td><td>{&quot;openBtn&quot;: true, &quot;closeBtn&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: false}</td><td>空闲时同时新按两个方向，无动作</td></tr><tr><td>m25</td><td>sequence</td><td>1</td><td>{}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: false}</td><td>重新准备单键关门指令</td></tr><tr><td>m26</td><td>sequence</td><td>1</td><td>{&quot;closeBtn&quot;: true, &quot;closeLimit&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: false}</td><td>已关到位时禁止新启动下降</td></tr><tr><td>m27</td><td>sequence</td><td>1</td><td>{}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: false}</td><td>关门键释放，关限位已退</td></tr><tr><td>m28</td><td>sequence</td><td>1</td><td>{&quot;closeBtn&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: true, &quot;errorFlag&quot;: false}</td><td>新关门指令允许下降</td></tr><tr><td>m29</td><td>sequence</td><td>1</td><td>{&quot;closeLimit&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: false}</td><td>到达下限，当拍停止</td></tr><tr><td>gate-reverse-1</td><td>sequence:ignore-opposite</td><td>1</td><td>{&quot;openBtn&quot;: false, &quot;closeBtn&quot;: true, &quot;openLimit&quot;: false, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: false}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: true, &quot;errorFlag&quot;: false}</td><td>下降期间忽略反向开键和上限位，直到本方向下限位停机。</td></tr><tr><td>gate-reverse-2</td><td>sequence:ignore-opposite</td><td>1</td><td>{&quot;openBtn&quot;: true, &quot;closeBtn&quot;: false, &quot;openLimit&quot;: true, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: false}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: true, &quot;errorFlag&quot;: false}</td><td>下降期间忽略反向开键和上限位，直到本方向下限位停机。</td></tr><tr><td>gate-reverse-3</td><td>sequence:ignore-opposite</td><td>1</td><td>{&quot;openBtn&quot;: false, &quot;closeBtn&quot;: false, &quot;openLimit&quot;: false, &quot;closeLimit&quot;: true, &quot;obstacle&quot;: false}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: false}</td><td>下降期间忽略反向开键和上限位，直到本方向下限位停机。</td></tr><tr><td>gate-reset-1</td><td>sequence:combined-edge</td><td>1</td><td>{&quot;openBtn&quot;: true, &quot;closeBtn&quot;: false, &quot;openLimit&quot;: false, &quot;closeLimit&quot;: false, &quot;obstacle&quot;: true}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: true}</td><td>障碍导致故障时已按开键；解除障碍并补按关键，双键组合首个上升沿应清故障。</td></tr><tr><td>gate-reset-2</td><td>sequence:combined-edge</td><td>1</td><td>{&quot;openBtn&quot;: true, &quot;closeBtn&quot;: true, &quot;openLimit&quot;: false, &quot;closeLimit&quot;: true, &quot;obstacle&quot;: false}</td><td>{}</td><td>{&quot;motorUp&quot;: false, &quot;motorDown&quot;: false, &quot;errorFlag&quot;: false}</td><td>障碍导致故障时已按开键；解除障碍并补按关键，双键组合首个上升沿应清故障。</td></tr></table></div></details><details class="task"><summary>self-medium-04 · 定量灌装阀控制（浮点累计与计数去抖） · 27条</summary><pre>写一个功能块 FB，控制一条定量灌装工位。
控制要求：
1. startBtn 的上升沿开始一瓶的灌装：valveOpen 置 TRUE，并把内部累计体积清零；
2. 每个扫描周期把 flowVol 累加到内部体积；**累计值达到或超过** targetVol 时立即关阀；
3. 关阀后等待 doneSensor 为 TRUE，确认该瓶装满；
4. **只有确认之后** fillsToday 才加 1；阀未确认就再次启动不得重复计数；
5. 正在灌装过程中 startBtn 再次按下无效（不重新开始，也不重复计数）；
6. resetBtn 的上升沿把 fillsToday 清零，并关闭灌装阀、清除内部累计。
r6明确INT满量程约定：计数到32767后保持，继续完成灌装握手；合法复位后重新计数。人工工艺复审待确认。</pre><div class="scroll"><table><tr><th>变量</th><th>类型</th><th>方向</th><th>说明</th></tr><tr><td>startBtn</td><td>BOOL</td><td>input</td><td>启动按钮（上升沿有效）</td></tr><tr><td>resetBtn</td><td>BOOL</td><td>input</td><td>复位按钮（上升沿有效）</td></tr><tr><td>doneSensor</td><td>BOOL</td><td>input</td><td>满瓶检测传感器</td></tr><tr><td>targetVol</td><td>REAL</td><td>input</td><td>目标灌装体积 mL</td></tr><tr><td>flowVol</td><td>REAL</td><td>input</td><td>本周期累计流量增量 mL</td></tr><tr><td>valveOpen</td><td>BOOL</td><td>output</td><td>灌装阀开命令</td></tr><tr><td>fillsToday</td><td>INT</td><td>output</td><td>今日完成瓶数</td></tr></table></div><h3>性质</h3><ul><li><b>S1</b> 复位按钮上升沿必须在**当周期**把今日计数清零。<pre>G(rising(resetBtn) -&gt; fillsToday = 0)</pre></li><li><b>S2</b> 开阀只允许发生在启动按钮的上升沿：阀从关到开的那一拍必须有新按下。<pre>G((!prev(valveOpen) AND valveOpen) -&gt; rising(startBtn))</pre></li><li><b>S3</b> 除复位那一拍外，计数单调不减（不得回退）。<pre>G(!rising(resetBtn) -&gt; fillsToday &gt;= prev(fillsToday))</pre></li><li><b>S6</b> 每拍计数最多增加 1（不得因阀抖动重复计数）。<pre>G(fillsToday &lt;= prev(fillsToday) + 1)</pre></li><li><b>S4</b> 计数只发生在满瓶确认之后：计数增加的那一拍 doneSensor 必须为真。<pre>G(fillsToday &gt; prev(fillsToday) -&gt; doneSensor)</pre></li><li><b>S5</b> 累计流量达到目标体积后，灌装阀必须在当周期关闭（涉及内部累计量，只在用例中校验）。<pre>仿真性质</pre></li><li><b>N10-S2</b> 11.10补充：阀门本拍由关变开时，本拍必须有启动按钮上升沿；上电前阀门关闭。<pre>G(rising(valveOpen) -&gt; rising(startBtn))</pre></li><li><b>N10-S7</b> 11.10补充：复位沿优先，关阀并归零。<pre>G(rising(resetBtn) -&gt; !valveOpen)</pre></li><li><b>N10-S8</b> 11.10补充：新瓶启动拍即计入流量，未达标开阀、达标当拍关阀。<pre>G((!rising(resetBtn) AND rising(startBtn) AND !prev(valveOpen)) -&gt; (valveOpen &lt;-&gt; flowVol &lt; targetVol))</pre></li><li><b>N10-S9</b> 11.10补充：运行中本拍无新增流量且目标不变，保持开阀。<pre>G((!rising(resetBtn) AND prev(valveOpen) AND flowVol = 0.0 AND targetVol = prev(targetVol)) -&gt; valveOpen)</pre></li><li><b>N10-S10</b> 11.10补充：非复位关阀且关阀拍尚未确认，下一拍没有复位或新启动而确认时，未饱和计数加一。<pre>G((prev(falling(valveOpen) AND !rising(resetBtn) AND !doneSensor) AND !rising(resetBtn) AND !rising(startBtn) AND doneSensor AND !prev(fillsToday = 32767)) -&gt; fillsToday = prev(fillsToday) + 1)</pre></li><li><b>N10-S11</b> 11.10补充：复位已清除待确认标志；其后未新启动时，确认信号不能计瓶。<pre>G((prev(rising(resetBtn)) AND !rising(resetBtn) AND !rising(startBtn)) -&gt; fillsToday = prev(fillsToday))</pre></li><li><b>N10-S12</b> 11.10补充：首次启动贡献至少半个目标体积，下一拍无复位且不倒流仍开阀；第三拍再次启动且补入至少另一半时，须按原累计关阀。<pre>G((prev(prev(rising(startBtn) AND !prev(valveOpen) AND !rising(resetBtn) AND valveOpen AND flowVol + flowVol &gt;= targetVol)) AND prev(!startBtn AND !rising(resetBtn) AND valveOpen AND flowVol &gt;= 0.0 AND targetVol = prev(targetVol)) AND rising(startBtn) AND !rising(resetBtn) AND targetVol = prev(targetVol) AND flowVol + flowVol &gt;= targetVol) -&gt; !valveOpen)</pre></li><li><b>N10-S13</b> 11.10补充：本拍结束时新瓶仍在开阀灌装，确认信号不能给上一瓶计数。<pre>G((!rising(resetBtn) AND valveOpen) -&gt; fillsToday = prev(fillsToday))</pre></li></ul><h3>用例</h3><p>同名sequence组连续，各组新实例；single每条新实例。输入为本行常量合并显式输入，初态在本行扫描前设置；cycles为本行扫描次数。</p><div class="scroll"><table><tr><th>编号</th><th>组</th><th>拍数</th><th>有效输入</th><th>初态</th><th>预期</th><th>说明</th></tr><tr><td>b1</td><td>sequence</td><td>1</td><td>{&quot;resetBtn&quot;: false, &quot;targetVol&quot;: 50.0, &quot;startBtn&quot;: true, &quot;flowVol&quot;: 10.0, &quot;doneSensor&quot;: false}</td><td>{}</td><td>{&quot;valveOpen&quot;: true, &quot;fillsToday&quot;: 0}</td><td>启动 → 开阀</td></tr><tr><td>b2</td><td>sequence</td><td>1</td><td>{&quot;resetBtn&quot;: false, &quot;targetVol&quot;: 50.0, &quot;startBtn&quot;: true, &quot;flowVol&quot;: 10.0, &quot;doneSensor&quot;: false}</td><td>{}</td><td>{&quot;valveOpen&quot;: true, &quot;fillsToday&quot;: 0}</td><td>按钮保持按住不得重复启动</td></tr><tr><td>b3</td><td>sequence</td><td>1</td><td>{&quot;resetBtn&quot;: true, &quot;targetVol&quot;: 50.0, &quot;startBtn&quot;: true, &quot;flowVol&quot;: 0.0, &quot;doneSensor&quot;: false}</td><td>{}</td><td>{&quot;fillsToday&quot;: 0, &quot;valveOpen&quot;: false}</td><td>复位优先：计数清零、关阀</td></tr><tr><td>b4</td><td>sequence</td><td>1</td><td>{&quot;resetBtn&quot;: false, &quot;targetVol&quot;: 50.0, &quot;startBtn&quot;: false, &quot;flowVol&quot;: 25.0, &quot;doneSensor&quot;: false}</td><td>{}</td><td>{&quot;valveOpen&quot;: false}</td><td>复位后启动按钮还没按：阀必须关着，没启动就不许加料</td></tr><tr><td>b5</td><td>sequence</td><td>1</td><td>{&quot;resetBtn&quot;: false, &quot;targetVol&quot;: 50.0, &quot;startBtn&quot;: true, &quot;flowVol&quot;: 25.0, &quot;doneSensor&quot;: false}</td><td>{}</td><td>{&quot;valveOpen&quot;: true, &quot;fillsToday&quot;: 0}</td><td>上升沿再启动</td></tr><tr><td>b6</td><td>sequence</td><td>1</td><td>{&quot;resetBtn&quot;: false, &quot;targetVol&quot;: 50.0, &quot;startBtn&quot;: false, &quot;flowVol&quot;: 25.0, &quot;doneSensor&quot;: false}</td><td>{}</td><td>{&quot;valveOpen&quot;: false, &quot;fillsToday&quot;: 0}</td><td>累计 50 ≥ 目标 → 关阀，等确认</td></tr><tr><td>b7</td><td>sequence</td><td>1</td><td>{&quot;resetBtn&quot;: false, &quot;targetVol&quot;: 50.0, &quot;startBtn&quot;: false, &quot;flowVol&quot;: 0.0, &quot;doneSensor&quot;: true}</td><td>{}</td><td>{&quot;fillsToday&quot;: 1}</td><td>满瓶确认 → 计数 +1</td></tr><tr><td>b8</td><td>sequence</td><td>1</td><td>{&quot;resetBtn&quot;: false, &quot;targetVol&quot;: 50.0, &quot;startBtn&quot;: false, &quot;flowVol&quot;: 0.0, &quot;doneSensor&quot;: true}</td><td>{}</td><td>{&quot;fillsToday&quot;: 1}</td><td>确认信号保持 → 不得重复计数</td></tr><tr><td>peer-fill-abandon-1</td><td>sequence:peer:abandoned-bottle</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: false, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 25}</td><td>{}</td><td>{&quot;valveOpen&quot;: true, &quot;fillsToday&quot;: 0}</td><td>新启动取消未确认的上一瓶；新瓶尚未另行灌满，确认信号无效。</td></tr><tr><td>peer-fill-abandon-2</td><td>sequence:peer:abandoned-bottle</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: false, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 25}</td><td>{}</td><td>{&quot;valveOpen&quot;: false, &quot;fillsToday&quot;: 0}</td><td>新启动取消未确认的上一瓶；新瓶尚未另行灌满，确认信号无效。</td></tr><tr><td>peer-fill-abandon-3</td><td>sequence:peer:abandoned-bottle</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: false, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 25}</td><td>{}</td><td>{&quot;valveOpen&quot;: true, &quot;fillsToday&quot;: 0}</td><td>新启动取消未确认的上一瓶；新瓶尚未另行灌满，确认信号无效。</td></tr><tr><td>peer-fill-abandon-4</td><td>sequence:peer:abandoned-bottle</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: true, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 0}</td><td>{}</td><td>{&quot;valveOpen&quot;: true, &quot;fillsToday&quot;: 0}</td><td>新启动取消未确认的上一瓶；新瓶尚未另行灌满，确认信号无效。</td></tr><tr><td>peer-fill-edge-1</td><td>sequence:peer:repeat-edge</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: false, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 25}</td><td>{}</td><td>{&quot;valveOpen&quot;: true, &quot;fillsToday&quot;: 0}</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td>peer-fill-edge-2</td><td>sequence:peer:repeat-edge</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: false, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 0}</td><td>{}</td><td>{&quot;valveOpen&quot;: true, &quot;fillsToday&quot;: 0}</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td>peer-fill-edge-3</td><td>sequence:peer:repeat-edge</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: false, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 25}</td><td>{}</td><td>{&quot;valveOpen&quot;: false, &quot;fillsToday&quot;: 0}</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td>peer-fill-edge-4</td><td>sequence:peer:repeat-edge</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: true, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 0}</td><td>{}</td><td>{&quot;valveOpen&quot;: false, &quot;fillsToday&quot;: 1}</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td>peer-fill-edge-5</td><td>sequence:peer:repeat-edge</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: true, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 0}</td><td>{}</td><td>{&quot;valveOpen&quot;: false, &quot;fillsToday&quot;: 1}</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td>peer-fill-edge-6</td><td>sequence:peer:repeat-edge</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: false, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 25}</td><td>{}</td><td>{&quot;valveOpen&quot;: true, &quot;fillsToday&quot;: 1}</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td>peer-fill-edge-7</td><td>sequence:peer:repeat-edge</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;resetBtn&quot;: true, &quot;doneSensor&quot;: false, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 25}</td><td>{}</td><td>{&quot;valveOpen&quot;: false, &quot;fillsToday&quot;: 0}</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td>peer-fill-edge-8</td><td>sequence:peer:repeat-edge</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: true, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 0}</td><td>{}</td><td>{&quot;valveOpen&quot;: false, &quot;fillsToday&quot;: 0}</td><td>灌装中重复启动、零流量、到量关阀、仅确认一次及复位优先。</td></tr><tr><td>peer-fill-limit-1</td><td>sequence:peer:counter-limit</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: true, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 25.0}</td><td>{&quot;fillsToday&quot;: 32766}</td><td>{&quot;valveOpen&quot;: true, &quot;fillsToday&quot;: 32766}</td><td>INT 满计数仍灌装、确认后饱和，复位后继续计数。</td></tr><tr><td>peer-fill-limit-2</td><td>sequence:peer:counter-limit</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: true, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 25.0}</td><td>{}</td><td>{&quot;valveOpen&quot;: false, &quot;fillsToday&quot;: 32767}</td><td>INT 满计数仍灌装、确认后饱和，复位后继续计数。</td></tr><tr><td>peer-fill-limit-3</td><td>sequence:peer:counter-limit</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: true, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 25.0}</td><td>{}</td><td>{&quot;valveOpen&quot;: true, &quot;fillsToday&quot;: 32767}</td><td>INT 满计数仍灌装、确认后饱和，复位后继续计数。</td></tr><tr><td>peer-fill-limit-4</td><td>sequence:peer:counter-limit</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: true, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 25.0}</td><td>{}</td><td>{&quot;valveOpen&quot;: false, &quot;fillsToday&quot;: 32767}</td><td>INT 满计数仍灌装、确认后饱和，复位后继续计数。</td></tr><tr><td>peer-fill-limit-5</td><td>sequence:peer:counter-limit</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;resetBtn&quot;: true, &quot;doneSensor&quot;: true, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 25.0}</td><td>{}</td><td>{&quot;valveOpen&quot;: false, &quot;fillsToday&quot;: 0}</td><td>INT 满计数仍灌装、确认后饱和，复位后继续计数。</td></tr><tr><td>peer-fill-limit-6</td><td>sequence:peer:counter-limit</td><td>1</td><td>{&quot;startBtn&quot;: true, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: true, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 25.0}</td><td>{}</td><td>{&quot;valveOpen&quot;: true, &quot;fillsToday&quot;: 0}</td><td>INT 满计数仍灌装、确认后饱和，复位后继续计数。</td></tr><tr><td>peer-fill-limit-7</td><td>sequence:peer:counter-limit</td><td>1</td><td>{&quot;startBtn&quot;: false, &quot;resetBtn&quot;: false, &quot;doneSensor&quot;: true, &quot;targetVol&quot;: 50.0, &quot;flowVol&quot;: 25.0}</td><td>{}</td><td>{&quot;valveOpen&quot;: false, &quot;fillsToday&quot;: 1}</td><td>INT 满计数仍灌装、确认后饱和，复位后继续计数。</td></tr></table></div></details><details class="task"><summary>self-medium-05 · 合格蒸汽产量与净收益累计（闭区间判定 + 数据故障冻结） · 55条</summary><pre>写一个功能块 FB，按扫描周期累计锅炉的合格蒸汽产量、燃料消耗与净收益。
控制要求：
1. 合格判据：steamTemp 在 [447.0, 453.0] 且 steamPressure 在 [3750.0, 3850.0]（**闭区间**，端点合格；温度高于 453、压力低于 3750 或高于 3850 都判不合格）；
2. 本周期合格且 enable=TRUE 且无数据故障时，qualifiedTon += steamFlow * scanSeconds / 1000.0（流量按 kg/s、周期按 s 计，kg/s × s ÷ 1000 = t）；无论是否合格，只要 enable 且无故障，fuelTon += fuelFlow * scanSeconds / 1000.0；
3. 数据故障判据：scanSeconds &lt;= 0.0 或 scanSeconds &gt; 10.0（含恰好 10.0 合法、10.0 以上非法）或 steamFlow 不在 [0,90] 或 fuelFlow 不在 [0,6]（负流量同样判故障）；故障拍不累计；仅在没有复位上升沿时保持累计值；
4. resetBtn 上升沿：两个累计量清零，且**当拍不再累计**。复位是边沿命令、不是保持命令：按住的时长不影响判定，每拍只认有没有新的上升沿。**复位优先于故障冻结**：同一拍同时出现复位上升沿与数据故障时，先执行清零，清零结果生效（故障位仍如实报出，但累计量不得停留在旧值）；
5. revenue = qualifiedTon * 280.0，cost = fuelTon * 1500.0，netProfit = revenue - cost，三者每拍都要更新（即使不累计）。单价单位：蒸汽 280 元/t，燃料 1500 元/t，配 kg 换算后金额单位为元；
6. qualifiedTon、fuelTon、revenue、cost 必须非负；netProfit **允许为负**（烧燃料不产汽时会亏损）。复位上升沿优先于禁用及数据故障。当拍清零且不累计。无复位沿时禁用或故障冻结累计量；判定位和金额仍按当拍更新。
平台适配：原接口 dt（IEC 日期时间类型别名）统一重命名为 scanSeconds；单位秒、类型及原数字断言不变。</pre><div class="scroll"><table><tr><th>变量</th><th>类型</th><th>方向</th><th>说明</th></tr><tr><td>enable</td><td>BOOL</td><td>input</td><td>计量使能</td></tr><tr><td>resetBtn</td><td>BOOL</td><td>input</td><td>清零按钮（上升沿有效）</td></tr><tr><td>scanSeconds</td><td>LREAL</td><td>input</td><td>本周期时长（s），合法 0 &lt; dt &lt;= 10</td></tr><tr><td>steamFlow</td><td>LREAL</td><td>input</td><td>蒸汽流量（kg/s），合法 0..90</td></tr><tr><td>fuelFlow</td><td>LREAL</td><td>input</td><td>燃料流量（kg/s），合法 0..6</td></tr><tr><td>steamTemp</td><td>LREAL</td><td>input</td><td>蒸汽温度（℃）</td></tr><tr><td>steamPressure</td><td>LREAL</td><td>input</td><td>蒸汽压力（kPa）</td></tr><tr><td>qualified</td><td>BOOL</td><td>output</td><td>本周期蒸汽是否合格</td></tr><tr><td>dataFault</td><td>BOOL</td><td>output</td><td>数据故障（参数越界）</td></tr><tr><td>qualifiedTon</td><td>LREAL</td><td>output</td><td>累计合格蒸汽产量（t）</td></tr><tr><td>fuelTon</td><td>LREAL</td><td>output</td><td>累计燃料消耗（t）</td></tr><tr><td>revenue</td><td>LREAL</td><td>output</td><td>累计收入（元）</td></tr><tr><td>cost</td><td>LREAL</td><td>output</td><td>累计成本（元）</td></tr><tr><td>netProfit</td><td>LREAL</td><td>output</td><td>累计净收益（元）</td></tr></table></div><h3>性质</h3><ul><li><b>S1</b> 合格判据：温度 447..453 ℃ 且 压力 3750..3850 kPa（闭区间）。<pre>G(qualified &lt;-&gt; (steamTemp &gt;= 447.0 &amp; steamTemp &lt;= 453.0 &amp; steamPressure &gt;= 3750.0 &amp; steamPressure &lt;= 3850.0))</pre></li><li><b>S2</b> 产量、燃料、收入、成本四项累计量永远非负（净收益不在此列，允许亏损）。<pre>G((qualifiedTon &gt;= 0.0) &amp; (fuelTon &gt;= 0.0) &amp; (revenue &gt;= 0.0) &amp; (cost &gt;= 0.0))</pre></li><li><b>S3</b> 复位上升沿当拍把两个累计量清零。<pre>G(rising(resetBtn) -&gt; (qualifiedTon = 0.0 &amp; fuelTon = 0.0))</pre></li><li><b>S4</b> 数据故障判据：scanSeconds 不在 (0,10] 或流量越界。<pre>G(dataFault &lt;-&gt; (scanSeconds &lt;= 0.0 | scanSeconds &gt; 10.0 | steamFlow &lt; 0.0 | steamFlow &gt; 90.0 | fuelFlow &lt; 0.0 | fuelFlow &gt; 6.0))</pre></li><li><b>S5</b> 数据故障或未使能时，累计燃料在本拍保持不变。<pre>G((!rising(resetBtn) &amp; (!enable | dataFault)) -&gt; fuelTon = prev(fuelTon))</pre></li><li><b>S6</b> 数据故障且未复位时，累计产量在本拍保持不变。<pre>G((dataFault &amp; !rising(resetBtn)) -&gt; qualifiedTon = prev(qualifiedTon))</pre></li><li><b>S7</b> 金额三式恒成立：收入=产量×280、成本=燃料×1500、净收益=收入-成本。<pre>G((revenue = qualifiedTon * 280.0) &amp; (cost = fuelTon * 1500.0) &amp; (netProfit = revenue - cost))</pre></li><li><b>S9</b> 复位上升沿优先于故障冻结：复位与数据故障同拍时，累计量仍必须清零。<pre>G((rising(resetBtn) &amp; dataFault) -&gt; (qualifiedTon = 0.0 &amp; fuelTon = 0.0))</pre></li><li><b>S10</b> 公开输入和累计输出的增量及收入成本关系；复位拍不累计，浮点容差 1e-6。<pre>G(ABS(revenue - qualifiedTon * 280.0) &lt;= 0.000001 AND ABS(cost - fuelTon * 1500.0) &lt;= 0.000001 AND ABS(netProfit - (revenue - cost)) &lt;= 0.000001 AND ((enable AND NOT dataFault AND NOT (resetBtn AND NOT prev(resetBtn))) AND qualified -&gt; ABS(qualifiedTon - (prev(qualifiedTon) + steamFlow * scanSeconds / 1000.0)) &lt;= 0.000001) AND ((enable AND NOT dataFault AND NOT (resetBtn AND NOT prev(resetBtn))) -&gt; ABS(fuelTon - (prev(fuelTon) + fuelFlow * scanSeconds / 1000.0)) &lt;= 0.000001))</pre></li><li><b>N10-S11</b> 11.10补充：没有复位沿且使能、数据有效时，本拍燃料累计量必须按燃料流量和实际步长增加。<pre>G((!rising(resetBtn) AND enable AND !dataFault) -&gt; fuelTon = prev(fuelTon) + fuelFlow * scanSeconds / 1000.0)</pre></li><li><b>N10-S12</b> 11.10补充：合格、使能且数据有效的非复位拍按蒸汽流量和步长增加合格吨数；其余非复位拍保持上拍的合格吨数。<pre>G(!rising(resetBtn) -&gt; (((enable AND !dataFault AND qualified) -&gt; qualifiedTon = prev(qualifiedTon) + steamFlow * scanSeconds / 1000.0) AND ((!enable OR dataFault OR !qualified) -&gt; qualifiedTon = prev(qualifiedTon))))</pre></li></ul><h3>用例</h3><p>同名sequence组连续，各组新实例；single每条新实例。输入为本行常量合并显式输入，初态在本行扫描前设置；cycles为本行扫描次数。</p><div class="scroll"><table><tr><th>编号</th><th>组</th><th>拍数</th><th>有效输入</th><th>初态</th><th>预期</th><th>说明</th></tr><tr><td>q1</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.02, &quot;fuelTon&quot;: 0.001, &quot;revenue&quot;: 5.6, &quot;cost&quot;: 1.5, &quot;netProfit&quot;: 4.1}</td><td>正常：q=20*1/1000=0.02t，f=1*1/1000=0.001t</td></tr><tr><td>q2</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 446.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 2.0}</td><td>{}</td><td>{&quot;qualified&quot;: false, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.02, &quot;fuelTon&quot;: 0.003, &quot;revenue&quot;: 5.6, &quot;cost&quot;: 4.5, &quot;netProfit&quot;: 1.1}</td><td>温度 446 不合格：只累计燃料，不累计产量</td></tr><tr><td>q3</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 447.0, &quot;steamPressure&quot;: 3750.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.04, &quot;fuelTon&quot;: 0.004, &quot;revenue&quot;: 11.2, &quot;cost&quot;: 6.0, &quot;netProfit&quot;: 5.2}</td><td>【边界】447.0 与 3750.0 恰好合格（闭区间）</td></tr><tr><td>q4</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 0.0}</td><td>{}</td><td>{&quot;dataFault&quot;: true, &quot;qualifiedTon&quot;: 0.04, &quot;fuelTon&quot;: 0.004, &quot;netProfit&quot;: 5.2}</td><td>【边界】dt=0 判数据故障：本拍不累计；质量换算除的是固定 1000，这里不存在除零风险，dt=0 的意义是“程序周期数据无效”，不是除零</td></tr><tr><td>q5</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;qualifiedTon&quot;: 0.0, &quot;fuelTon&quot;: 0.0, &quot;revenue&quot;: 0.0, &quot;cost&quot;: 0.0, &quot;netProfit&quot;: 0.0}</td><td>复位上升沿：累计量清零，当拍不累计</td></tr><tr><td>q6</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 0.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;qualifiedTon&quot;: 0.0, &quot;fuelTon&quot;: 0.001, &quot;revenue&quot;: 0.0, &quot;cost&quot;: 1.5, &quot;netProfit&quot;: -1.5}</td><td>只烧燃料不产汽：净收益为负，累计燃料照记</td></tr><tr><td>q7</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 11.0}</td><td>{}</td><td>{&quot;dataFault&quot;: true, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.0, &quot;fuelTon&quot;: 0.001, &quot;revenue&quot;: 0.0, &quot;cost&quot;: 1.5, &quot;netProfit&quot;: -1.5}</td><td>【边界】dt=11 超上限 → 故障：本拍不累计，但判定位照常更新，累计燃料保持</td></tr><tr><td>q8</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 91.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;dataFault&quot;: true, &quot;fuelTon&quot;: 0.001, &quot;qualifiedTon&quot;: 0.0}</td><td>【边界】蒸汽流量 91 超量程 → 故障</td></tr><tr><td>q9</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 90.0, &quot;fuelFlow&quot;: 6.0, &quot;steamTemp&quot;: 453.0, &quot;steamPressure&quot;: 3850.0, &quot;scanSeconds&quot;: 2.0}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.013, &quot;revenue&quot;: 50.4, &quot;cost&quot;: 19.5, &quot;netProfit&quot;: 30.9}</td><td>【边界】四个量全部取合法上界：90*2/1000=0.18t，6*2/1000=0.012t</td></tr><tr><td>q10</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: false, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 50.0, &quot;fuelFlow&quot;: 2.0, &quot;steamTemp&quot;: 451.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.013, &quot;netProfit&quot;: 30.9}</td><td>enable=FALSE：只更新判定位，累计量保持（不得静默累加）</td></tr><tr><td>q11</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 50.0, &quot;fuelFlow&quot;: 6.1, &quot;steamTemp&quot;: 451.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;dataFault&quot;: true, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.013, &quot;revenue&quot;: 50.4, &quot;cost&quot;: 19.5, &quot;netProfit&quot;: 30.9}</td><td>【边界】燃料 6.1 超量程 → 故障：本拍不累计，累计量全部保持上拍值</td></tr><tr><td>q12</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 454.0, &quot;steamPressure&quot;: 3700.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;qualified&quot;: false, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.014, &quot;revenue&quot;: 50.4, &quot;cost&quot;: 21.0, &quot;netProfit&quot;: 29.4}</td><td>温度 454 高于上限 → 不合格：仍累计燃料、不累计产量</td></tr><tr><td>q13</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3851.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;qualified&quot;: false, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.015, &quot;revenue&quot;: 50.4, &quot;cost&quot;: 22.5, &quot;netProfit&quot;: 27.9}</td><td>【边界】压力 3851 高于上限 → 不合格</td></tr><tr><td>q14</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3749.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;qualified&quot;: false, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.016, &quot;revenue&quot;: 50.4, &quot;cost&quot;: 24.0, &quot;netProfit&quot;: 26.4}</td><td>【边界】压力 3749 低于下限 → 不合格</td></tr><tr><td>q15</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: -1.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;dataFault&quot;: true, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.016, &quot;revenue&quot;: 50.4, &quot;cost&quot;: 24.0, &quot;netProfit&quot;: 26.4}</td><td>负蒸汽流量 → 数据故障：本拍冻结，累计量保持</td></tr><tr><td>q16</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: -0.5, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;dataFault&quot;: true, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.016, &quot;netProfit&quot;: 26.4}</td><td>负燃料流量 → 数据故障：冻结</td></tr><tr><td>q17</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: -1.0}</td><td>{}</td><td>{&quot;dataFault&quot;: true, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.016, &quot;netProfit&quot;: 26.4}</td><td>负扫描周期 → 数据故障：冻结（不得出现负增量）</td></tr><tr><td>q18</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 10.0, &quot;fuelFlow&quot;: 0.5, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 10.0}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.28, &quot;fuelTon&quot;: 0.021, &quot;revenue&quot;: 78.4, &quot;cost&quot;: 31.5, &quot;netProfit&quot;: 46.9}</td><td>dt恰好10s合法：蒸汽本拍增加10×10/1000=0.1t，累计qualifiedTon=0.28t；燃料增加0.5×10/1000=0.005t，累计fuelTon=0.021t。</td></tr><tr><td>q19</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 0.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.3, &quot;fuelTon&quot;: 0.021, &quot;revenue&quot;: 84.0, &quot;cost&quot;: 31.5, &quot;netProfit&quot;: 52.5}</td><td>【边界】燃料流量恰好 0 合法（0 不是越界）：只产汽不耗燃料</td></tr><tr><td>q20</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 0.0}</td><td>{}</td><td>{&quot;dataFault&quot;: true, &quot;qualifiedTon&quot;: 0.0, &quot;fuelTon&quot;: 0.0, &quot;revenue&quot;: 0.0, &quot;cost&quot;: 0.0, &quot;netProfit&quot;: 0.0}</td><td>【优先级】复位上升沿与数据故障同时发生：先清零，清零结果生效，故障位仍如实报出</td></tr><tr><td>q21</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.02, &quot;fuelTon&quot;: 0.001, &quot;revenue&quot;: 5.6, &quot;cost&quot;: 1.5, &quot;netProfit&quot;: 4.1}</td><td>清零后恢复累计（故障消失）</td></tr><tr><td>q22</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;qualifiedTon&quot;: 0.0, &quot;fuelTon&quot;: 0.0, &quot;revenue&quot;: 0.0, &quot;cost&quot;: 0.0, &quot;netProfit&quot;: 0.0}</td><td>再次复位上升沿 → 清零</td></tr><tr><td>q23</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;qualifiedTon&quot;: 0.02, &quot;fuelTon&quot;: 0.001, &quot;revenue&quot;: 5.6, &quot;cost&quot;: 1.5, &quot;netProfit&quot;: 4.1}</td><td>【持续按住】没有新的上升沿 → 复位不再生效，恢复正常累计</td></tr><tr><td>q24</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;qualifiedTon&quot;: 0.04, &quot;fuelTon&quot;: 0.002, &quot;revenue&quot;: 11.2, &quot;cost&quot;: 3.0, &quot;netProfit&quot;: 8.2}</td><td>【松开】复位键松开 → 继续累计</td></tr><tr><td>q25</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;steamFlow&quot;: 20.0, &quot;fuelFlow&quot;: 1.0, &quot;steamTemp&quot;: 450.0, &quot;steamPressure&quot;: 3800.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.0, &quot;fuelTon&quot;: 0.0, &quot;revenue&quot;: 0.0, &quot;cost&quot;: 0.0, &quot;netProfit&quot;: 0.0}</td><td>【重新按下】松开后再按出上升沿 → 再次清零</td></tr><tr><td>peer-q1</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.02, &quot;fuelTon&quot;: 0.001, &quot;revenue&quot;: 5.6, &quot;cost&quot;: 1.5, &quot;netProfit&quot;: 4.1}</td><td>正常：q=20*1/1000=0.02t，f=1*1/1000=0.001t</td></tr><tr><td>peer-q2</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 446, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 2}</td><td>{}</td><td>{&quot;qualified&quot;: false, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.02, &quot;fuelTon&quot;: 0.003, &quot;revenue&quot;: 5.6, &quot;cost&quot;: 4.5, &quot;netProfit&quot;: 1.1}</td><td>温度 446 不合格：只累计燃料，不累计产量</td></tr><tr><td>peer-q3</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 447, &quot;steamPressure&quot;: 3750, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.04, &quot;fuelTon&quot;: 0.004, &quot;revenue&quot;: 11.2, &quot;cost&quot;: 6, &quot;netProfit&quot;: 5.2}</td><td>【边界】447.0 与 3750.0 恰好合格（闭区间）</td></tr><tr><td>peer-q4</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 0}</td><td>{}</td><td>{&quot;dataFault&quot;: true, &quot;qualifiedTon&quot;: 0.04, &quot;fuelTon&quot;: 0.004, &quot;netProfit&quot;: 5.2}</td><td>【边界】dt=0 判数据故障：本拍不累计；质量换算除的是固定 1000，这里不存在除零风险，dt=0 的意义是“程序周期数据无效”，不是除零</td></tr><tr><td>peer-q5</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualifiedTon&quot;: 0, &quot;fuelTon&quot;: 0, &quot;revenue&quot;: 0, &quot;cost&quot;: 0, &quot;netProfit&quot;: 0}</td><td>复位上升沿：累计量清零，当拍不累计</td></tr><tr><td>peer-q6</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 0, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualifiedTon&quot;: 0, &quot;fuelTon&quot;: 0.001, &quot;revenue&quot;: 0, &quot;cost&quot;: 1.5, &quot;netProfit&quot;: -1.5}</td><td>只烧燃料不产汽：净收益为负，累计燃料照记</td></tr><tr><td>peer-q7</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 11}</td><td>{}</td><td>{&quot;dataFault&quot;: true, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0, &quot;fuelTon&quot;: 0.001, &quot;revenue&quot;: 0, &quot;cost&quot;: 1.5, &quot;netProfit&quot;: -1.5}</td><td>【边界】dt=11 超上限 → 故障：本拍不累计，但判定位照常更新，累计燃料保持</td></tr><tr><td>peer-q8</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 91, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;dataFault&quot;: true, &quot;fuelTon&quot;: 0.001, &quot;qualifiedTon&quot;: 0}</td><td>【边界】蒸汽流量 91 超量程 → 故障</td></tr><tr><td>peer-q9</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 90, &quot;fuelFlow&quot;: 6, &quot;steamTemp&quot;: 453, &quot;steamPressure&quot;: 3850, &quot;scanSeconds&quot;: 2}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.013, &quot;revenue&quot;: 50.4, &quot;cost&quot;: 19.5, &quot;netProfit&quot;: 30.9}</td><td>【边界】四个量全部取合法上界：90*2/1000=0.18t，6*2/1000=0.012t</td></tr><tr><td>peer-q10</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: false, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 50, &quot;fuelFlow&quot;: 2, &quot;steamTemp&quot;: 451, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.013, &quot;netProfit&quot;: 30.9}</td><td>enable=FALSE：只更新判定位，累计量保持（不得静默累加）</td></tr><tr><td>peer-q11</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 50, &quot;fuelFlow&quot;: 6.1, &quot;steamTemp&quot;: 451, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;dataFault&quot;: true, &quot;qualified&quot;: true, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.013, &quot;revenue&quot;: 50.4, &quot;cost&quot;: 19.5, &quot;netProfit&quot;: 30.9}</td><td>【边界】燃料 6.1 超量程 → 故障：本拍不累计，累计量全部保持上拍值</td></tr><tr><td>peer-q12</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 454, &quot;steamPressure&quot;: 3700, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualified&quot;: false, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.014, &quot;revenue&quot;: 50.4, &quot;cost&quot;: 21, &quot;netProfit&quot;: 29.4}</td><td>温度 454 高于上限 → 不合格：仍累计燃料、不累计产量</td></tr><tr><td>peer-q13</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3851, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualified&quot;: false, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.015, &quot;revenue&quot;: 50.4, &quot;cost&quot;: 22.5, &quot;netProfit&quot;: 27.9}</td><td>【边界】压力 3851 高于上限 → 不合格</td></tr><tr><td>peer-q14</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3749, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualified&quot;: false, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.016, &quot;revenue&quot;: 50.4, &quot;cost&quot;: 24, &quot;netProfit&quot;: 26.4}</td><td>【边界】压力 3749 低于下限 → 不合格</td></tr><tr><td>peer-q15</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: -1, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;dataFault&quot;: true, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.016, &quot;revenue&quot;: 50.4, &quot;cost&quot;: 24, &quot;netProfit&quot;: 26.4}</td><td>负蒸汽流量 → 数据故障：本拍冻结，累计量保持</td></tr><tr><td>peer-q16</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: -0.5, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;dataFault&quot;: true, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.016, &quot;netProfit&quot;: 26.4}</td><td>负燃料流量 → 数据故障：冻结</td></tr><tr><td>peer-q17</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: -1}</td><td>{}</td><td>{&quot;dataFault&quot;: true, &quot;qualifiedTon&quot;: 0.18, &quot;fuelTon&quot;: 0.016, &quot;netProfit&quot;: 26.4}</td><td>负扫描周期 → 数据故障：冻结（不得出现负增量）</td></tr><tr><td>peer-q18</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 10, &quot;fuelFlow&quot;: 0.5, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 10}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.28, &quot;fuelTon&quot;: 0.021, &quot;revenue&quot;: 78.4, &quot;cost&quot;: 31.5, &quot;netProfit&quot;: 46.9}</td><td>【边界】dt 恰好 10.0 合法：本次累计 +10.0×10/1000=0.1t、+0.5×10/1000=0.005t；0.28 是加上本拍之后的累计值</td></tr><tr><td>peer-q19</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 0, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.3, &quot;fuelTon&quot;: 0.021, &quot;revenue&quot;: 84, &quot;cost&quot;: 31.5, &quot;netProfit&quot;: 52.5}</td><td>【边界】燃料流量恰好 0 合法（0 不是越界）：只产汽不耗燃料</td></tr><tr><td>peer-q20</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 0}</td><td>{}</td><td>{&quot;dataFault&quot;: true, &quot;qualifiedTon&quot;: 0, &quot;fuelTon&quot;: 0, &quot;revenue&quot;: 0, &quot;cost&quot;: 0, &quot;netProfit&quot;: 0}</td><td>【优先级】复位上升沿与数据故障同时发生：先清零，清零结果生效，故障位仍如实报出</td></tr><tr><td>peer-q21</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.02, &quot;fuelTon&quot;: 0.001, &quot;revenue&quot;: 5.6, &quot;cost&quot;: 1.5, &quot;netProfit&quot;: 4.1}</td><td>清零后恢复累计（故障消失）</td></tr><tr><td>peer-q22</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualifiedTon&quot;: 0, &quot;fuelTon&quot;: 0, &quot;revenue&quot;: 0, &quot;cost&quot;: 0, &quot;netProfit&quot;: 0}</td><td>再次复位上升沿 → 清零</td></tr><tr><td>peer-q23</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualifiedTon&quot;: 0.02, &quot;fuelTon&quot;: 0.001, &quot;revenue&quot;: 5.6, &quot;cost&quot;: 1.5, &quot;netProfit&quot;: 4.1}</td><td>【持续按住】没有新的上升沿 → 复位不再生效，恢复正常累计</td></tr><tr><td>peer-q24</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualifiedTon&quot;: 0.04, &quot;fuelTon&quot;: 0.002, &quot;revenue&quot;: 11.2, &quot;cost&quot;: 3, &quot;netProfit&quot;: 8.2}</td><td>【松开】复位键松开 → 继续累计</td></tr><tr><td>peer-q25</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0, &quot;fuelTon&quot;: 0, &quot;revenue&quot;: 0, &quot;cost&quot;: 0, &quot;netProfit&quot;: 0}</td><td>【重新按下】松开后再按出上升沿 → 再次清零</td></tr><tr><td>peer-q26</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualifiedTon&quot;: 0.02, &quot;fuelTon&quot;: 0.001}</td><td>松开按钮，积累非零基数</td></tr><tr><td>peer-q27</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: false, &quot;resetBtn&quot;: true, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualifiedTon&quot;: 0, &quot;fuelTon&quot;: 0, &quot;revenue&quot;: 0, &quot;cost&quot;: 0, &quot;netProfit&quot;: 0}</td><td>禁用与新复位沿同拍，清零优先</td></tr><tr><td>peer-q28</td><td>sequence:peer:fractional-dt</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 0.5}</td><td>{}</td><td>{&quot;qualified&quot;: true, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0.01, &quot;fuelTon&quot;: 0.0005, &quot;revenue&quot;: 2.8, &quot;cost&quot;: 0.75, &quot;netProfit&quot;: 2.05}</td><td>独立实例首拍，半秒累计蒸汽 10 kg、燃料 0.5 kg，净收益 2.05 元。</td></tr><tr><td>peer-q29</td><td>sequence:peer:fractional-process</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 450, &quot;steamPressure&quot;: 3850.25, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualified&quot;: false, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0, &quot;fuelTon&quot;: 0.001, &quot;revenue&quot;: 0, &quot;cost&quot;: 1.5, &quot;netProfit&quot;: -1.5}</td><td>3850.25已超过合格压力上限；燃料继续累计。</td></tr><tr><td>peer-q30</td><td>sequence:peer:fractional-process</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;steamFlow&quot;: 20, &quot;fuelFlow&quot;: 1, &quot;steamTemp&quot;: 453.25, &quot;steamPressure&quot;: 3800, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;qualified&quot;: false, &quot;dataFault&quot;: false, &quot;qualifiedTon&quot;: 0, &quot;fuelTon&quot;: 0.002, &quot;revenue&quot;: 0, &quot;cost&quot;: 3.0, &quot;netProfit&quot;: -3.0}</td><td>453.25已超过温度上限；累计合格蒸汽仍为0。</td></tr></table></div></details><details class="task"><summary>self-medium-06 · 温度模糊控制与输出钳位（重心法 + 历史误差清除） · 41条</summary><pre>写一个功能块 FB，用九条规则的温度模糊控制器计算加热功率。
控制要求：
1. e = setpoint - temperature；de = (e - ePrev) / scanSeconds，**首拍**或历史被清除时 de = 0；
2. x = clamp(e / 10.0, -1, 1)，y = clamp(de / 2.0, -1, 1)。量程说明：±10 ℃ 与 ±2 ℃/s 是本演示的满量程假设（对应温度回路约 ±10 ℃、变化率 ±2 ℃/s 的振荡工况；按幅值 ±10 ℃、周期 31.4 s 估算，变化率峰值约 2.0 ℃/s，该假设在演示工况下自洽），换到真实装置应按实际量程重新整定；
3. 隶属度：μN(z)=max(-z,0)、μZ(z)=1-|z|、μP(z)=max(z,0)；
4. 规则权重 w(i,j)=μi(x)×μj(y)，行对应误差 x，列对应变化率 y。九条规则的单点输出：N×N=-30、N×Z=-20、N×P=-10、Z×N=-10、Z×Z=0、Z×P=10、P×N=10、P×Z=20、P×P=30；correction = Σ(w·c)/Σw（重心法），Σw=0 时 correction=0；
5. power = clamp(bias + correction, 0, 100)，**correction 不钳位**；
6. fault = NOT sensorValid OR scanSeconds &lt;= 0.0 OR scanSeconds &gt; 10.0；fault、enable=FALSE 或 resetBtn **上升沿**时：power=0、correction=0，并清除历史（ePrev=0、历史标志=FALSE）。复位是边沿命令、不是停机保持命令：按住的时长不影响判定，每拍只认有没有新的上升沿；按住复位期间输出的 0 只在上升沿那一拍成立，之后回到正常模糊计算（历史已清除，所以恢复后的首拍按 de=0 处理）。“首拍/复位后/故障或禁用后恢复的首拍”指历史标志为 FALSE 的那一拍，该拍 ePrev 不参与，de 一律取 0；下一拍起才用正常差分。
平台适配：原接口 dt（IEC 日期时间类型别名）统一重命名为 scanSeconds；单位秒、类型及原数字断言不变。</pre><div class="scroll"><table><tr><th>变量</th><th>类型</th><th>方向</th><th>说明</th></tr><tr><td>enable</td><td>BOOL</td><td>input</td><td>自动投入</td></tr><tr><td>resetBtn</td><td>BOOL</td><td>input</td><td>复位（上升沿清除历史误差）</td></tr><tr><td>sensorValid</td><td>BOOL</td><td>input</td><td>温度传感器数据有效</td></tr><tr><td>setpoint</td><td>REAL</td><td>input</td><td>温度设定值（℃）</td></tr><tr><td>temperature</td><td>REAL</td><td>input</td><td>温度测量值（℃）</td></tr><tr><td>scanSeconds</td><td>REAL</td><td>input</td><td>本周期时长（s），合法 0 &lt; dt &lt;= 10</td></tr><tr><td>bias</td><td>REAL</td><td>input</td><td>基础输出（%）</td></tr><tr><td>power</td><td>REAL</td><td>output</td><td>加热功率输出（%），钳位 0..100</td></tr><tr><td>correction</td><td>REAL</td><td>output</td><td>模糊修正量（%）</td></tr><tr><td>fault</td><td>BOOL</td><td>output</td><td>传感器或参数故障</td></tr></table></div><h3>性质</h3><ul><li><b>S1</b> 加热功率恒在 0..100 之间。<pre>G((power &gt;= 0.0) &amp; (power &lt;= 100.0))</pre></li><li><b>S2</b> 模糊修正量恒在 ±30 之间（九个单点输出量的极值）。<pre>G((correction &gt;= -30.0) &amp; (correction &lt;= 30.0))</pre></li><li><b>S3</b> 未投入、复位上升沿或故障时，输出与修正必须归零。<pre>G((!enable | rising(resetBtn) | fault) -&gt; (power = 0.0 &amp; correction = 0.0))</pre></li><li><b>S4</b> 故障判据：传感器无效或 scanSeconds 越界。<pre>G(fault &lt;-&gt; (!sensorValid | scanSeconds &lt;= 0.0 | scanSeconds &gt; 10.0))</pre></li><li><b>S5</b> 传感器无效必然判故障（不允许用坏数据继续闭环）。<pre>G(!sensorValid -&gt; fault)</pre></li><li><b>S7</b> 故障/禁用之后重新计算的首拍，历史必须已清除：误差为正且超过满量程时只踩 P×Z 一条规则，修正恰为 +20（若历史未清，de 会带出别的值）。<pre>G(((prev(fault) | prev(!enable)) &amp; enable &amp; !fault &amp; !rising(resetBtn) &amp; setpoint - temperature &gt;= 10.0) -&gt; correction = 20.0)</pre></li><li><b>S8</b> 故障/禁用之后重新计算的首拍，误差为 0 时修正必须为 0（历史未清则会因 de≠0 给出非零修正）。<pre>G(((prev(fault) | prev(!enable)) &amp; enable &amp; !fault &amp; !rising(resetBtn) &amp; setpoint = temperature) -&gt; correction = 0.0)</pre></li><li><b>S9</b> 复位不是保持命令：按住复位（无新上升沿）时不得继续强制清零，必须按正常模糊逻辑出功率。<pre>G((resetBtn &amp; prev(resetBtn) &amp; !fault &amp; enable &amp; (bias &gt; 0.0) &amp; setpoint - temperature &gt;= 10.0) -&gt; power &gt; 0.0)</pre></li><li><b>S10</b> 功率为基础输出与修正合成后的钳位；故障、停用或复位上升沿当拍为零。<pre>G(((NOT enable OR fault OR (resetBtn AND NOT prev(resetBtn))) -&gt; power = 0.0) AND (NOT (NOT enable OR fault OR (resetBtn AND NOT prev(resetBtn))) -&gt; ABS(power - LIMIT(0.0, bias + correction, 100.0)) &lt;= 0.000001))</pre></li><li><b>N10-S11</b> 11.10补充：有效且使能的非复位拍，输出功率等于基础功率加修正值后裁剪到 0 至 100。<pre>G((enable AND !fault AND !rising(resetBtn)) -&gt; power = LIMIT(0.0, bias + correction, 100.0))</pre></li><li><b>N10-S12</b> 11.10补充：有效首拍或历史在上拍被清除后，变化率取零，修正量应等于20倍归一化误差。 浮点比较沿用判分容差 10^-6 × max(1, |期望值|)。<pre>G(((enable AND !fault AND !rising(resetBtn)) AND !(prev(enable AND !fault) AND !prev(rising(resetBtn)))) -&gt; ABS(correction - (20.0 * LIMIT(-1.0, (setpoint - temperature) / 10.0, 1.0))) &lt;= 0.000001 * MAX(1.0, ABS(20.0 * LIMIT(-1.0, (setpoint - temperature) / 10.0, 1.0))))</pre></li><li><b>N10-S13</b> 11.10补充：具有上一拍有效历史时，九规则乘积加权重心等价于20x+10y，x、y均限于[-1,1]；按本拍有效步长计算误差变化率。 浮点比较沿用判分容差 10^-6 × max(1, |期望值|)。<pre>G(((enable AND !fault AND !rising(resetBtn)) AND (prev(enable AND !fault) AND !prev(rising(resetBtn)))) -&gt; ABS(correction - ((20.0 * LIMIT(-1.0, (setpoint - temperature) / 10.0, 1.0) + 10.0 * LIMIT(-1.0, (((setpoint - temperature) - prev(setpoint - temperature)) / scanSeconds) / 2.0, 1.0)))) &lt;= 0.000001 * MAX(1.0, ABS((20.0 * LIMIT(-1.0, (setpoint - temperature) / 10.0, 1.0) + 10.0 * LIMIT(-1.0, (((setpoint - temperature) - prev(setpoint - temperature)) / scanSeconds) / 2.0, 1.0)))))</pre></li></ul><h3>用例</h3><p>同名sequence组连续，各组新实例；single每条新实例。输入为本行常量合并显式输入，初态在本行扫描前设置；cycles为本行扫描次数。</p><div class="scroll"><table><tr><th>编号</th><th>组</th><th>拍数</th><th>有效输入</th><th>初态</th><th>预期</th><th>说明</th></tr><tr><td>q1</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 90.0, &quot;bias&quot;: 50.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;fault&quot;: false, &quot;correction&quot;: 20.0, &quot;power&quot;: 70.0}</td><td>首拍无历史：de=0，e=10 → x=1.0/y=0 → 只踩 P×Z 规则（单点输出 20），修正 +20</td></tr><tr><td>q2</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 92.0, &quot;bias&quot;: 50.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;correction&quot;: 6.0, &quot;power&quot;: 56.0}</td><td>e=8、de=(8-10)/1=-2 → x=0.8/y=-1：命中 Z×N(-10) 与 P×N(+10)，重心 = (-2+8)/1 = +6</td></tr><tr><td>q3</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 100.0, &quot;bias&quot;: 50.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;correction&quot;: -10.0, &quot;power&quot;: 40.0}</td><td>e=0、de=-8 → 命中 Z×N，修正 -10（误差为零也要抑制负向趋势）</td></tr><tr><td>q4</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 98.0, &quot;bias&quot;: 50.0, &quot;scanSeconds&quot;: 2.0}</td><td>{}</td><td>{&quot;correction&quot;: 9.0, &quot;power&quot;: 59.0}</td><td>四条规则同时激活，其中 Z×Z 的单点输出为零：e=2、de=1、dt=2 → x=0.2/y=0.5；隶属度 μZ(x)=0.8、μP(x)=0.2、μZ(y)=0.5、μP(y)=0.5 → Z×Z(0.8×0.5×0=0)、Z×P(0.8×0.5×10=4)、P×Z(0.2×0.5×20=2)、P×P(0.2×0.5×30=3)，权重和 0.4+0.4+0.1+0.1=1 → 修正 (0+4+2+3)/1 = 9.0</td></tr><tr><td>q5</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: false, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 98.0, &quot;bias&quot;: 50.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;fault&quot;: true, &quot;power&quot;: 0.0, &quot;correction&quot;: 0.0}</td><td>传感器故障：功率与修正都归零，并清除历史误差</td></tr><tr><td>q6</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 100.0, &quot;bias&quot;: 50.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;fault&quot;: false, &quot;correction&quot;: 0.0, &quot;power&quot;: 50.0}</td><td>故障恢复首拍：历史已清除，按 de=0 处理，只出基础输出</td></tr><tr><td>q7</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 90.0, &quot;bias&quot;: 95.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;correction&quot;: 30.0, &quot;power&quot;: 100.0}</td><td>【边界】上界：e=10、de=10 → x=1/y=1 → 只踩 P×P(30)；95+30=125 → power 钳位 100，而 correction 仍如实报 30</td></tr><tr><td>q8</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 110.0, &quot;bias&quot;: 5.0, &quot;scanSeconds&quot;: 10.0}</td><td>{}</td><td>{&quot;correction&quot;: -30.0, &quot;power&quot;: 0.0}</td><td>【边界】下界：e=-10、de=(-10-10)/10=-2 → x=-1/y=-1 → N×N(-30)；5-30=-25 → power 钳位 0；同时 dt=10.0 恰好是合法上界</td></tr><tr><td>q9</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 110.0, &quot;bias&quot;: 5.0, &quot;scanSeconds&quot;: 11.0}</td><td>{}</td><td>{&quot;fault&quot;: true, &quot;power&quot;: 0.0, &quot;correction&quot;: 0.0}</td><td>【边界】dt=11 超出上限 → 故障、输出归零、清除历史</td></tr><tr><td>q10</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 110.0, &quot;bias&quot;: 50.0, &quot;scanSeconds&quot;: 0.0}</td><td>{}</td><td>{&quot;fault&quot;: true, &quot;power&quot;: 0.0, &quot;correction&quot;: 0.0}</td><td>【边界】dt=0 → 故障（既不能除零，也不允许按 0 周期积分）</td></tr><tr><td>q11</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: false, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 90.0, &quot;bias&quot;: 50.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;fault&quot;: false, &quot;power&quot;: 0.0, &quot;correction&quot;: 0.0}</td><td>未投入自动：输出归零并清除历史</td></tr><tr><td>q12</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 110.0, &quot;bias&quot;: 30.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;fault&quot;: false, &quot;correction&quot;: -20.0, &quot;power&quot;: 10.0}</td><td>【恢复】禁用后重新投入的首拍：历史已清除 → de=0，x=-1/y=0 → 只踩 N×Z(-20)，30-20=10</td></tr><tr><td>q13</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 110.0, &quot;bias&quot;: 5.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;correction&quot;: -20.0, &quot;power&quot;: 0.0}</td><td>下限钳位：e=-10、de=0 → N×Z(-20)，bias=5，5-20=-15&lt;0，因此 power 钳为0，correction 保持-20。</td></tr><tr><td>q14</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 90.0, &quot;bias&quot;: 50.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;fault&quot;: false, &quot;power&quot;: 0.0, &quot;correction&quot;: 0.0}</td><td>复位上升沿：输出与修正归零并清除历史</td></tr><tr><td>q15</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 90.0, &quot;bias&quot;: 50.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;correction&quot;: 20.0, &quot;power&quot;: 70.0}</td><td>【持续按住】复位是边沿命令：没有新上升沿 → 不清零，恢复正常计算（历史已清 → de=0，只踩 P×Z=20）</td></tr><tr><td>q16</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 90.0, &quot;bias&quot;: 50.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;correction&quot;: 20.0, &quot;power&quot;: 70.0}</td><td>【松开】复位键松开 → 继续按正常逻辑计算（e=10、de=0 → +20）</td></tr><tr><td>q17</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 90.0, &quot;bias&quot;: 50.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;power&quot;: 0.0, &quot;correction&quot;: 0.0}</td><td>【重新按下】松开后再按出上升沿 → 再次清零</td></tr><tr><td>q18</td><td>sequence</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100.0, &quot;temperature&quot;: 100.0, &quot;bias&quot;: 50.0, &quot;scanSeconds&quot;: 1.0}</td><td>{}</td><td>{&quot;fault&quot;: false, &quot;correction&quot;: 0.0, &quot;power&quot;: 50.0}</td><td>【复位后恢复】历史确已清除：e=0、de=0（若历史未清则 de=(0-10)/1=-10 → -10） → 只踩 Z×Z=0，功率=基础给定 50</td></tr><tr><td>peer-q1</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 90, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;fault&quot;: false, &quot;correction&quot;: 20, &quot;power&quot;: 70}</td><td>首拍无历史：de=0，e=10 → x=1.0/y=0 → 只踩 P×Z 规则（单点输出 20），修正 +20</td></tr><tr><td>peer-q2</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 92, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;correction&quot;: 6, &quot;power&quot;: 56}</td><td>e=8、de=(8-10)/1=-2 → x=0.8/y=-1：命中 Z×N(-10) 与 P×N(+10)，重心 = (-2+8)/1 = +6</td></tr><tr><td>peer-q3</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 100, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;correction&quot;: -10, &quot;power&quot;: 40}</td><td>e=0、de=-8 → 命中 Z×N，修正 -10（误差为零也要抑制负向趋势）</td></tr><tr><td>peer-q4</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 98, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 2}</td><td>{}</td><td>{&quot;correction&quot;: 9, &quot;power&quot;: 59}</td><td>四条规则具有非零权重：e=2、de=1、dt=2 → x=0.2/y=0.5；隶属度 μZ(x)=0.8、μP(x)=0.2、μZ(y)=0.5、μP(y)=0.5 → Z×Z(0.8×0.5×0=0)、Z×P(0.8×0.5×10=4)、P×Z(0.2×0.5×20=2)、P×P(0.2×0.5×30=3)，权重和 0.4+0.4+0.1+0.1=1 → 修正 (0+4+2+3)/1 = 9.0</td></tr><tr><td>peer-q5</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: false, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 98, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;fault&quot;: true, &quot;power&quot;: 0, &quot;correction&quot;: 0}</td><td>传感器故障：功率与修正都归零，并清除历史误差</td></tr><tr><td>peer-q6</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 100, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;fault&quot;: false, &quot;correction&quot;: 0, &quot;power&quot;: 50}</td><td>故障恢复首拍：历史已清除，按 de=0 处理，只出基础输出</td></tr><tr><td>peer-q7</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 90, &quot;bias&quot;: 95, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;correction&quot;: 30, &quot;power&quot;: 100}</td><td>【边界】上界：e=10、de=10 → x=1/y=1 → 只踩 P×P(30)；95+30=125 → power 钳位 100，而 correction 仍如实报 30</td></tr><tr><td>peer-q8</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 110, &quot;bias&quot;: 5, &quot;scanSeconds&quot;: 10}</td><td>{}</td><td>{&quot;correction&quot;: -30, &quot;power&quot;: 0}</td><td>【边界】下界：e=-10、de=(-10-10)/10=-2 → x=-1/y=-1 → N×N(-30)；5-30=-25 → power 钳位 0；同时 dt=10.0 恰好是合法上界</td></tr><tr><td>peer-q9</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 110, &quot;bias&quot;: 5, &quot;scanSeconds&quot;: 11}</td><td>{}</td><td>{&quot;fault&quot;: true, &quot;power&quot;: 0, &quot;correction&quot;: 0}</td><td>【边界】dt=11 超出上限 → 故障、输出归零、清除历史</td></tr><tr><td>peer-q10</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 110, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 0}</td><td>{}</td><td>{&quot;fault&quot;: true, &quot;power&quot;: 0, &quot;correction&quot;: 0}</td><td>【边界】dt=0 → 故障（既不能除零，也不允许按 0 周期积分）</td></tr><tr><td>peer-q11</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: false, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 90, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;fault&quot;: false, &quot;power&quot;: 0, &quot;correction&quot;: 0}</td><td>未投入自动：输出归零并清除历史</td></tr><tr><td>peer-q12</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 110, &quot;bias&quot;: 30, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;fault&quot;: false, &quot;correction&quot;: -20, &quot;power&quot;: 10}</td><td>【恢复】禁用后重新投入的首拍：历史已清除 → de=0，x=-1/y=0 → 只踩 N×Z(-20)，30-20=10</td></tr><tr><td>peer-q13</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 110, &quot;bias&quot;: 5, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;correction&quot;: -20, &quot;power&quot;: 0}</td><td>【边界】下界侧：e=-10、de=0 → N×Z(-20)，未钳位功率 5-20=-15 已低于下限 0，触发下限钳位，最终 power=0（与 q7 的上限侧钳位对照）</td></tr><tr><td>peer-q14</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 90, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;fault&quot;: false, &quot;power&quot;: 0, &quot;correction&quot;: 0}</td><td>复位上升沿：输出与修正归零并清除历史</td></tr><tr><td>peer-q15</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 90, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;correction&quot;: 20, &quot;power&quot;: 70}</td><td>【持续按住】复位是边沿命令：没有新上升沿 → 不清零，恢复正常计算（历史已清 → de=0，只踩 P×Z=20）</td></tr><tr><td>peer-q16</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 90, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;correction&quot;: 20, &quot;power&quot;: 70}</td><td>【松开】复位键松开 → 继续按正常逻辑计算（e=10、de=0 → +20）</td></tr><tr><td>peer-q17</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: true, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 90, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;power&quot;: 0, &quot;correction&quot;: 0}</td><td>【重新按下】松开后再按出上升沿 → 再次清零</td></tr><tr><td>peer-q18</td><td>sequence:peer:default</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 100, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;fault&quot;: false, &quot;correction&quot;: 0, &quot;power&quot;: 50}</td><td>【复位后恢复】历史确已清除：e=0、de=0（若历史未清则 de=(0-10)/1=-10 → -10） → 只踩 Z×Z=0，功率=基础给定 50</td></tr><tr><td>peer-q19</td><td>sequence:peer:fractional-dt</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 100, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 0.5}</td><td>{}</td><td>{&quot;fault&quot;: false, &quot;correction&quot;: 0, &quot;power&quot;: 50}</td><td>新实例以零误差开始，半秒是合法步长，基础功率为 50。</td></tr><tr><td>peer-q20</td><td>sequence:peer:fractional-dt</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 101, &quot;temperature&quot;: 100, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 0.5}</td><td>{}</td><td>{&quot;fault&quot;: false, &quot;correction&quot;: 12, &quot;power&quot;: 62}</td><td>半秒内误差从 0 升到 1，归一化误差为 0.1，变化率为 2 ℃/s；0.9×10+0.1×30=12。</td></tr><tr><td>peer-q21</td><td>sequence:peer:rule-surface</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 99, &quot;temperature&quot;: 110, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 1}</td><td>{}</td><td>{&quot;power&quot;: 30, &quot;correction&quot;: -20, &quot;fault&quot;: false}</td><td>首次计算忽略误差变化率，负侧饱和。</td></tr><tr><td>peer-q22</td><td>sequence:peer:rule-surface</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 110, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 0.5}</td><td>{}</td><td>{&quot;power&quot;: 40, &quot;correction&quot;: -10, &quot;fault&quot;: false}</td><td>误差为-10，以2度每秒上升，只激活N×P规则。</td></tr><tr><td>peer-q23</td><td>sequence:peer:rule-surface</td><td>1</td><td>{&quot;enable&quot;: true, &quot;resetBtn&quot;: false, &quot;sensorValid&quot;: true, &quot;setpoint&quot;: 100, &quot;temperature&quot;: 98, &quot;bias&quot;: 50, &quot;scanSeconds&quot;: 10}</td><td>{}</td><td>{&quot;power&quot;: 60, &quot;correction&quot;: 10, &quot;fault&quot;: false}</td><td>归一化误差0.2、变化率0.6，修正=20×0.2+10×0.6。</td></tr></table></div></details></main></html>